# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: 跌落.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\跌落-20260501T142635\page-001-vlm.md
- Page 2: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\跌落-20260501T142635\page-002-vlm.md
- Page 3: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\跌落-20260501T142635\page-003-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[页眉区-左上]** 黄色渐变背景矩形框，内含白色文字 "voion" 及 "®" 符号，下方小字 "旺盈彩盒"

**[页眉区-中上]** "旺盈彩盒纸品有限公司"  
**[页眉区-中上]** "GLORY COLOUR BOXES& PAPER LIMITED"

**[页眉区-左]** "报告日期: 2017.06.13"

**[页眉区-中]** "Test Report"

**[页眉区-右]** "Report No:2017061324"

**[横线]** 黑色粗横线分隔页眉与正文

**[正文-左对齐段落]**
- "送检公司：东莞市上合旺盈印刷有限公司营业七部高志"
- "送检公司地址：东莞市东城区主山振兴路329号旺盈工业园"
- "以下测试样品是由申请者提供及确认：红外体温计"

**[信息列表-左栏标签/右栏值]**
- "样品编号" : ":NA"
- "批号" : ":NA"
- "订单/工程单号" : ":NA"
- "供应商" : ":NA"
- "送检数量" : ":1箱"
- "客户名称/代码" : ":A1939"
- "样品接收日期" : ":2017.06.13"
- "测试周期" : ":2017.06.13-2017.06.13"
- "测试方法" : ":请参见下一页"

**[表格-测试要求与结果]**
- 表头行1（跨3列）："测试要求" | [空白] | "结果"
- 表头行2（跨2列）："参考标准" | "测试项目" | "结果"
- 数据行： "1" | "客户要求" | "跌落" | "合格"

**[表格下方文字]** "更多测试细节请参考以下页面"

**[分隔线]** 一行星号 "****************************************"

**[授权声明]** "旺盈彩盒纸品有限公司实验室授权以下人员测试并签核本报告"

**[签名区]**
- "测试： 杨汝圭"
- [红色圆形印章，文字环绕] "旺盈彩盒纸品有限公司" "物理实验室" 及 "Voion" 字样，中心有 "审" 字及 "刚" 字

**[页脚-左]** "东莞市上合旺盈印刷有限公司旺盈实验室"

**[页脚-中]** "Page 1 of 3"

**[页脚-右]** "地址：东莞市东城区主山振兴路329#"

**[水印-斜向重复]** 全页多处斜向半透明灰色文字 "ORIGINAL"

---

## B. Structured Extraction

**公司信息 [页眉区]**
| 项目 | 内容 |
|:---|:---|
| 中文名称 | 旺盈彩盒纸品有限公司 |
| 英文名称 | GLORY COLOUR BOXES& PAPER LIMITED |
| 品牌标识 | voion® 旺盈彩盒 |

**报告基本信息 [页眉区]**
| 项目 | 内容 |
|:---|:---|
| 报告日期 | 2017.06.13 |
| 报告类型 | Test Report |
| 报告编号 | 2017061324 |

**送检方信息 [正文-左对齐段落]**
| 项目 | 内容 |
|:---|:---|
| 送检公司 | 东莞市上合旺盈印刷有限公司营业七部高志 |
| 送检公司地址 | 东莞市东城区主山振兴路329号旺盈工业园 |
| 样品确认 | 红外体温计（由申请者提供及确认） |

**样品信息 [信息列表]**
| 标签 | 值 | 位置锚点 |
|:---|:---|:---|
| 样品编号 | NA | [信息列表-第1行] |
| 批号 | NA | [信息列表-第2行] |
| 订单/工程单号 | NA | [信息列表-第3行] |
| 供应商 | NA | [信息列表-第4行] |
| 送检数量 | 1箱 | [信息列表-第5行] |
| 客户名称/代码 | A1939 | [信息列表-第6行] |
| 样品接收日期 | 2017.06.13 | [信息列表-第7行] |
| 测试周期 | 2017.06.13-2017.06.13 | [信息列表-第8行] |
| 测试方法 | 请参见下一页 | [信息列表-第9行] |

**测试结果表格 [表格-测试要求与结果]**
| 序号 | 参考标准 | 测试项目 | 结果 |
|:---:|:---|:---|:---:|
| 1 | 客户要求 | 跌落 | 合格 |

**签核信息 [签名区]**
| 角色 | 姓名 |
|:---|:---|
| 测试 | 杨汝圭 |

**页脚信息 [页脚区]**
| 位置 | 内容 |
|:---|:---|
| 左 | 东莞市上合旺盈印刷有限公司旺盈实验室 |
| 中 | Page 1 of 3 |
| 右 | 地址：东莞市东城区主山振兴路329# |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 公司Logo | 黄色渐变矩形背景，白色"voion"文字及®符号，下方"旺盈彩盒" | [页眉区-左上] |
| 分隔横线 | 黑色粗实线，横贯页面 | [页眉下方] |
| 测试结果表格 | 3行4列表格，含合并单元格（表头行1"测试要求"跨2列，"结果"占1列；表头行2"参考标准"跨1列但对应下方"客户要求"实际跨2列效果） | [页面中部] |
| 星号分隔线 | 一行连续星号字符 | [表格下方] |
| 红色圆形印章 | 外圈文字"旺盈彩盒纸品有限公司"，内圈"物理实验室"，中心有"Voion"字样及"审""刚"等字，红色印泥效果 | [签名区-右侧] |
| 斜向水印 | 半透明灰色"ORIGINAL"文字，多角度重复分布于全页 | [全页背景] |

---

## D. Candidate Normalization

[候选] 报告编号格式 "2017061324" 可标准化为日期+序列号格式：2017年06月13日第24号报告，来源：[页眉区-右 "Report No:2017061324"]

[候选] 客户代码 "A1939" 可能为内部客户编号体系，来源：[信息列表-第6行 "客户名称/代码 :A1939"]

[候选] 测试周期 "2017.06.13-2017.06.13" 表示当日完成测试，起止日期相同，来源：[信息列表-第8行]

[候选] 印章文字 "审" 和 "刚" 可能为审核人姓名的一部分，完整姓名因印章重叠难以辨认，来源：[C. Visual Objects 红色圆形印章]

[候选] 页脚地址 "329#" 中 "#" 符号可能为 "号" 的简写或门牌号标识，来源：[页脚-右 "地址：东莞市东城区主山振兴路329#"]

[候选] 送检公司名 "东莞市上合旺盈印刷有限公司" 与报告出具方 "旺盈彩盒纸品有限公司" 存在关联关系（均含"旺盈"），来源：[正文-左对齐段落 送检公司] 及 [页眉区 公司名称]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | [签名区-印章中心] | 印章中心除"Voion"外，"审"和"刚"字之间的完整人名因印泥重叠和分辨率限制无法完全辨认 |
| [表头对应不确定] | [测试结果表格-表头行2] | "参考标准"列在表头行2占1列，但数据行"客户要求"实际视觉宽度跨2列（覆盖"参考标准"和隐含的"测试要求"子列），表格结构存在歧义 |
| [看不清] | [印章-外圈底部] | 印章外圈底部文字因弧形排列和分辨率，部分字符难以确认 |

---

## F. Downstream Verification

1. **印章真伪核验**：红色圆形印章需核验"旺盈彩盒纸品有限公司物理实验室"印章备案信息，确认签核人身份（"审""刚"完整姓名）

2. **客户代码核实**："A1939"需在客户数据库中核实对应客户全称及档案

3. **测试方法完整性**：当前页标注"请参见下一页"，需确认第2页是否包含完整测试方法描述

4. **地址符号确认**：页脚"329#"中的"#"符号需确认是否为标准门牌号表示（对比"号"字用法）

5. **测试周期合理性**：起止日期相同（2017.06.13-2017.06.13）需核实是否为当日完成或录入格式问题

6. **多页一致性**：当前为"Page 1 of 3"，需核验3页报告编号、日期、样品信息的一致性

7. **关联关系披露**：送检方"东莞市上合旺盈印刷有限公司"与检测方"旺盈彩盒纸品有限公司"存在名称关联，需确认是否构成利益相关方及独立性声明

<!-- page 2 -->
# Page 2 Visual Transcript

## A. Raw Visible Content

**[页眉区-左上]** 黄色橙色渐变背景方形Logo，内含白色"voion"字样，下方小字"旺盈彩盒"

**[页眉区-中上]** "旺盈彩盒纸品有限公司" / "GLORY COLOUR BOXES& PAPER LIMITED"

**[页眉区-左]** "报告日期：2017.06.13"

**[页眉区-中]** "Test Report"

**[页眉区-右]** "Report No:2017061324"

**[页眉区-下]** 黑色横线分隔

---

**[正文区-标题]** "1、跌落测试："

**[正文区-测试方法标签]** "测试方法："

**[正文区-测试方法内容]** "将样品放置跌落测试仪上，根据产品毛重选择所需高度，依次顺序测试。测试结束后检查产纸箱及内卡、客户产品。"

---

**[表格区-表头行]** 四列表格：
- 第一列："测试顺序"
- 第二列："高度"
- 第三列："重量"
- 第四列："测试部位描述"

**[表格区-数据行]**
| 测试顺序 | 高度 | 重量 | 测试部位描述 |
|---------|------|------|-------------|
| 角 | 1200MM | [空白，与下方单元格合并] | [右侧大单元格，含图示] |
| 棱1 | 1200MM | | |
| 棱2 | 1200MM | | |
| 棱3 | 1200MM | | |
| 面1 | 1200MM | NA | |
| 面2 | 1200MM | | |
| 面3 | 1200MM | | |
| 面4 | 1200MM | | |
| 面5 | 1200MM | | |
| 面6 | 1200MM | | |

**[表格区-右侧图示内容]** 立方体示意图，标注：
- 数字"1"（顶部向下箭头）
- 数字"6"（右上箭头）
- "棱1-2"（右侧边标注）
- 数字"2"（右侧面箭头）
- 数字"4"（左侧面箭头）
- 数字"5"（左下箭头）
- "制造厂接缝"（右下）
- "角2-3-5"（右下）
- 数字"3"（底部向上箭头）

---

**[判定标准区]** "判定标准：" / "测试后样品包装不存在破损现象，产品结构功能无损坏。"

**[样品数量区]** "样品数量：" / "1箱"

**[结果描述区]** "结果描述：" / "按照标准测试后箱内样品无破损现象，测试结果判定为合格。"

**[测试图片标签]** "测试图片："

---

**[图片区-左图]** 跌落试验机控制面板照片，显示数字"1200"红色显示屏，多个按钮（红、绿、黄、橙）

**[图片区-右图]** 纸箱放置于跌落测试平台的照片，背景为实验室环境

---

**[页脚区-左]** "东莞市上合旺盈印刷有限公司旺盈实验室"

**[页脚区-中]** "Page 2 of 3"

**[页脚区-右]** "地址：东莞市东城区主山振兴路329#"

---

**[水印]** 斜向重复"ORIGINAL"水印遍布全页

---

## B. Structured Extraction

### B.1 文档元信息
| 项目 | 内容 | 位置锚点 |
|-----|------|---------|
| 公司中文名 | 旺盈彩盒纸品有限公司 | [页眉区-中上] |
| 公司英文名 | GLORY COLOUR BOXES& PAPER LIMITED | [页眉区-中上] |
| 报告日期 | 2017.06.13 | [页眉区-左] |
| 报告类型 | Test Report | [页眉区-中] |
| 报告编号 | Report No:2017061324 | [页眉区-右] |
| 页码 | Page 2 of 3 | [页脚区-中] |

### B.2 测试项目：跌落测试
| 属性 | 内容 | 位置锚点 |
|-----|------|---------|
| 测试方法 | 将样品放置跌落测试仪上，根据产品毛重选择所需高度，依次顺序测试。测试结束后检查产纸箱及内卡、客户产品。 | [正文区-测试方法内容] |
| 判定标准 | 测试后样品包装不存在破损现象，产品结构功能无损坏。 | [判定标准区] |
| 样品数量 | 1箱 | [样品数量区] |
| 结果描述 | 按照标准测试后箱内样品无破损现象，测试结果判定为合格。 | [结果描述区] |

### B.3 跌落测试参数表
**表名：** [无明确表名，位于"1、跌落测试："下方]
**位置：** [表格区]

| 测试顺序 | 高度 | 重量 | 测试部位描述 |
|---------|------|------|-------------|
| 角 | 1200MM | [单元格合并，值见"面1"行] | 含立方体图示，标注1,2,3,4,5,6,棱1-2,制造厂接缝,角2-3-5 |
| 棱1 | 1200MM | | |
| 棱2 | 1200MM | | |
| 棱3 | 1200MM | | |
| 面1 | 1200MM | NA | |
| 面2 | 1200MM | | |
| 面3 | 1200MM | | |
| 面4 | 1200MM | | |
| 面5 | 1200MM | | |
| 面6 | 1200MM | | |

**注：** "重量"列第1-4行（角、棱1-3）与第5-10行（面1-6）为两个合并单元格，第1-4行合并单元格[空白未填]，第5-10行合并单元格值为"NA"。

### B.4 页脚信息
| 项目 | 内容 | 位置锚点 |
|-----|------|---------|
| 实验室名称 | 东莞市上合旺盈印刷有限公司旺盈实验室 | [页脚区-左] |
| 地址 | 东莞市东城区主山振兴路329# | [页脚区-右] |

---

## C. Visual Objects

| 序号 | 对象类型 | 描述 | 位置 | 状态 |
|-----|---------|------|------|------|
| 1 | Logo/标识 | 黄色橙色渐变方形，白色"voion"字样，下方"旺盈彩盒" | [页眉区-左上] | 清晰 |
| 2 | 水印 | 斜向"ORIGINAL"重复文字 | 全页背景 | 清晰，半透明 |
| 3 | 示意图 | 立方体跌落测试部位标注图，含数字1-6、棱1-2、制造厂接缝、角2-3-5等标注 | [表格区-第四列] | 清晰 |
| 4 | 照片 | 跌落试验机控制面板，显示1200，多色按钮 | [图片区-左图] | 清晰 |
| 5 | 照片 | 纸箱置于跌落测试平台，实验室环境 | [图片区-右图] | 清晰 |
| 6 | 分隔线 | 黑色横线 | [页眉区-下] | 清晰 |

---

## D. Candidate Normalization

| 序号 | 候选内容 | 位置锚点 | 说明 |
|-----|---------|---------|------|
| [候选1] | 报告编号格式标准化为 2017-06-1324 或 2017061324 | [页眉区-右] Report No:2017061324 | 原文无分隔符，保持原样 |
| [候选2] | "产纸箱"可能应为"纸箱" | [正文区-测试方法内容] "检查产纸箱及内卡" | 原文为"产纸箱"，疑似笔误但照抄 |
| [候选3] | 高度单位统一为 mm 或 MM | [表格区] 全为"1200MM" | 原文统一使用大写MM |
| [候选4] | 图示标注"棱1-2"对应立方体的棱边 | [表格区-第四列] 示意图 | 模型推断：1-2为顶部前棱 |
| [候选5] | "角2-3-5"为立方体底面后左角 | [表格区-第四列] 示意图 | 模型推断：2(右侧面),3(底面),5(左侧面)交汇角 |
| [候选6] | 重量列"NA"表示Not Applicable/不适用 | [表格区] 面1-6行 | 模型推断：面测试不记录重量或重量不适用 |

---

## E. Uncertain Items

| 序号 | 不确定项 | 位置 | 说明 |
|-----|---------|------|------|
| 1 | [空白未填] | [表格区] 重量列第1-4行（角、棱1-3） | 单元格合并，无值 |
| 2 | [表头对应不确定] | [表格区] "重量"列与"测试部位描述"列的合并单元格对应关系 | 第1-4行重量列合并，第5-10行重量列合并为NA，需确认是否对应正确 |

---

## F. Downstream Verification

| 序号 | 核验项 | 优先级 | 说明 |
|-----|--------|--------|------|
| 1 | 报告编号2017061324的唯一性与系统记录匹配 | 高 | 确认是否为有效报告编号 |
| 2 | "产纸箱"是否为"纸箱"笔误 | 中 | 需人工确认原文意图 |
| 3 | 跌落测试高度1200MM与产品毛重的对应标准 | 中 | 验证是否符合ISTA或国标要求 |
| 4 | 重量列"NA"及空白单元格的数据完整性 | 中 | 确认是否为标准格式 |
| 5 | 图示标注与测试顺序的对应关系 | 中 | 验证1-6面/棱/角的定义是否符合标准 |
| 6 | 测试结果"合格"的判定依据存档 | 高 | 确认是否有原始测试记录支撑 |
| 7 | 测试照片与报告日期的关联性 | 低 | 确认照片拍摄时间 |

<!-- page 3 -->
# Page 3 Visual Transcript

## A. Raw Visible Content

**[页眉区-左上]** Logo: 黄色渐变背景，白色"voion"字样，右上角有®符号，下方"旺盈彩盒"

**[页眉区-中上]** 旺盈彩盒纸品有限公司

**[页眉区-中上]** GLORY COLOUR BOXES& PAPER LIMITED

**[页眉区-左]** 报告日期：2017.06.13

**[页眉区-中]** Test Report

**[页眉区-右]** Report No:2017061324

**[分隔线]** 黑色粗横线

**[图片区-左上]** 照片：打开的纸箱内整齐排列白色小盒子，网格状布局

**[图片区-右上]** 照片：四个白色长条形盒子并排摆放，背景为网格台面

**[图片区-左下]** 照片：四个白色包装盒，盒盖有椭圆形开窗，可见内部物品轮廓

**[图片区-右下]** 照片：四个白色包装盒，盒盖打开，内部可见圆柱形白色物品（疑似瓶/罐），部分带有黑色双孔结构

**[中部]** ***************************************报告结束***************************************

**[页脚区-左]** 东莞市上合旺盈印刷有限公司旺盈实验室

**[页脚区-中]** Page 3 of 3

**[页脚区-右]** 地址：东莞市东城区主山振兴路329#

**[水印-遍布全页]** 多处倾斜灰色"ORIGINAL"字样水印

---

## B. Structured Extraction

**报告基本信息** [页眉区]
| 项目 | 内容 |
|:---|:---|
| 公司中文名 | 旺盈彩盒纸品有限公司 [页眉区-中上] |
| 公司英文名 | GLORY COLOUR BOXES& PAPER LIMITED [页眉区-中上] |
| 报告日期 | 2017.06.13 [页眉区-左] |
| 报告类型 | Test Report [页眉区-中] |
| 报告编号 | Report No:2017061324 [页眉区-右] |

**页脚信息** [页脚区]
| 项目 | 内容 |
|:---|:---|
| 实验室名称 | 东莞市上合旺盈印刷有限公司旺盈实验室 [页脚区-左] |
| 页码 | Page 3 of 3 [页脚区-中] |
| 地址 | 地址：东莞市东城区主山振兴路329# [页脚区-右] |

**照片内容描述** [图片区]
- 照片1 [图片区-左上]：纸箱内白色小盒阵列
- 照片2 [图片区-右上]：四个白色长条盒外观
- 照片3 [图片区-左下]：带开窗盒盖的包装盒（闭合状态）
- 照片4 [图片区-右下]：包装盒开盖状态，内部可见圆柱形物品

---

## C. Visual Objects

| 对象 | 位置 | 描述 |
|:---|:---|:---|
| 公司Logo | [页眉区-左上] | 黄橙渐变矩形背景，白色"voion"文字，®注册商标符号，下方"旺盈彩盒" |
| 分隔横线 | [页眉区下方] | 黑色粗实线，贯穿页面宽度 |
| 产品照片1 | [图片区-左上] | 纸箱内部俯视图，白色小盒4×4网格排列 |
| 产品照片2 | [图片区-右上] | 四个白色长条形盒并排，网格背景 |
| 产品照片3 | [图片区-左下] | 四个带椭圆开窗的盒盖，闭合状态 |
| 产品照片4 | [图片区-右下] | 四个盒盖打开，内部可见圆柱形白色物体，部分有黑色双圆孔特征 |
| 结束标记线 | [中部] | 星号(*)组成的装饰线，中间嵌"报告结束" |
| "ORIGINAL"水印 | [遍布全页] | 倾斜灰色文字，多处重复，角度约30度 |

---

## D. Candidate Normalization

[候选] 公司英文名"BOXES&"中的"&"符号，标准写法可能为"BOXES &"（加空格），来源：[页眉区-中上] "GLORY COLOUR BOXES& PAPER LIMITED"

[候选] 报告编号格式"Report No:2017061324"可标准化为"Report No.: 2017061324"（加句点及空格），来源：[页眉区-右]

[候选] 地址"329#"中的"#"符号，在中国大陆地址中通常表示"号"，即"329号"，来源：[页脚区-右] "振兴路329#"

[候选] 照片4中的圆柱形物品可能为化妆品瓶/罐或电子元件，黑色双孔特征可能为按钮或接口，来源：[图片区-右下] —— 此推断超出页面明确信息，仅作视觉描述参考

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| Logo下方小字 | [页眉区-左上] | "旺盈彩盒"四字清晰，但Logo整体是否有其他元素需确认 |
| 照片1网格数量 | [图片区-左上] | 目测4×4=16个，但边缘是否完整被遮挡需核实 |
| 照片4物品细节 | [图片区-右下] | 最右侧物品图案与其他三个不同（单圆孔vs双圆孔），是否为同一产品需确认 |
| 水印完整性 | [全页] | 多处"ORIGINAL"水印，边缘是否有截断需核实 |
| 星号数量 | [中部] | "报告结束"两侧星号数量是否对称需计数核实 |

---

## F. Downstream Verification

1. **报告编号核验**：Report No:2017061324 需与报告首页、数据库记录交叉验证一致性
2. **日期逻辑核验**：2017.06.13 需确认在合理时间范围内，与测试周期匹配
3. **页码连续性**：Page 3 of 3 需确认前两页存在且编号连续
4. **地址标准化**："振兴路329#"需核验标准地址写法是否为"振兴路329号"
5. **产品照片一致性**：四张照片展示的产品是否为同一批次/型号，照片4中右侧物品图案差异需人工确认是否为正常变异或不同产品
6. **水印真伪**："ORIGINAL"水印为电子防伪还是扫描添加，需与原件比对
7. **实验室资质**："旺盈实验室"是否具备对应测试资质，需查验资质证书
8. **公司主体一致性**：页眉"旺盈彩盒纸品有限公司"与页脚"东莞市上合旺盈印刷有限公司"的关系需确认（母子公司/同一主体不同名称）
