# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4.pdf
- route: vlm
- pdf_type: scanned
- template: scanned

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-001-vlm.md
- Page 2: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-002-vlm.md
- Page 3: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-003-vlm.md
- Page 4: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-004-vlm.md
- Page 5: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-005-vlm.md
- Page 6: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-006-vlm.md
- Page 7: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-007-vlm.md
- Page 8: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-008-vlm.md
- Page 9: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-009-vlm.md
- Page 10: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-010-vlm.md
- Page 11: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-011-vlm.md
- Page 12: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激1-SDWH-M201905262-4-20260501T120212\page-012-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[顶部左侧]** 红色MA标志，下方数字：180015144061

**[顶部中间偏左]** ilac-MRA标志（蓝色圆形图案，含地球经纬线元素）

**[顶部中间偏右]** CNAS标志（蓝色），右侧文字：
- 中国认可
- 国际互认
- 检测
- TESTING
- CNAS L2954

**[中部标题区]**
- 最 终 报 告
- 报告编号：SDWH-M201905262-4

**[中部主标题]**
- 红外耳温计
- 皮肤刺激试验
- 参照 GB/T 16886.10-2017
- 0.9%氯化钠注射液浸提

**[右侧中部]** 红色圆形印章，可见文字：苏州大学卫生与环境技术研究所、检验（部分被遮挡）

**[下部委托单位区]**
- 委托单位： 天津九安医疗电子股份有限公司
- 地    址： 天津市南开区雅安道金平路3号

**[底部左侧]** 二维码

**[底部机构信息]**
- 苏州大学卫生与环境技术研究所
- 地址：中国江苏苏州工业园区仁爱路199号
- 网址：www.sudatest.com
- 直线：+86 512 65880038
- 邮编：215123
- 电子邮箱：med@sudatest.com
- 免费电话：400 107 8828

**[背景]** 浅灰色"SDWH"水印，斜向重复排列

---

## B. Structured Extraction

**认证标志组 [顶部]**
| 位置 | 标志 | 编号/文字 |
|:---|:---|:---|
| 左上 | MA（红色） | 180015144061 |
| 中上 | ilac-MRA（蓝色圆形） | — |
| 右上 | CNAS（蓝色） | 中国认可、国际互认、检测、TESTING、CNAS L2954 |

**报告基本信息 [中部]**
| 项目 | 内容 | 位置锚点 |
|:---|:---|:---|
| 报告类型 | 最 终 报 告 | [中部标题区] |
| 报告编号 | SDWH-M201905262-4 | [中部标题区] |
| 产品名称 | 红外耳温计 | [中部主标题] |
| 试验项目 | 皮肤刺激试验 | [中部主标题] |
| 参照标准 | GB/T 16886.10-2017 | [中部主标题] |
| 浸提液 | 0.9%氯化钠注射液浸提 | [中部主标题] |

**委托单位信息 [下部]**
| 项目 | 内容 | 位置锚点 |
|:---|:---|:---|
| 委托单位 | 天津九安医疗电子股份有限公司 | [下部委托单位区] |
| 地址 | 天津市南开区雅安道金平路3号 | [下部委托单位区] |

**检测机构信息 [底部]**
| 项目 | 内容 | 位置锚点 |
|:---|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 | [底部机构信息] |
| 地址 | 中国江苏苏州工业园区仁爱路199号 | [底部机构信息] |
| 网址 | www.sudatest.com | [底部机构信息] |
| 直线电话 | +86 512 65880038 | [底部机构信息] |
| 邮编 | 215123 | [底部机构信息] |
| 电子邮箱 | med@sudatest.com | [底部机构信息] |
| 免费电话 | 400 107 8828 | [底部机构信息] |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| MA标志 | 红色，方形边框内含"MA"字母 | [顶部左侧] |
| ilac-MRA标志 | 蓝色圆形，地球经纬线图案，环绕文字"ilac-MRA" | [顶部中间偏左] |
| CNAS标志 | 蓝色，抽象图形设计 | [顶部中间偏右] |
| 红色圆形印章 | 部分可见，含"苏州大学卫生与环境技术研究所"、"检验"等字样，[被遮挡] | [右侧中部] |
| 二维码 | 黑白方块矩阵图案 | [底部左侧] |
| SDWH水印 | 浅灰色，斜向重复排列，覆盖整页背景 | [背景] |

---

## D. Candidate Normalization

[候选] "最 终 报 告" 可能对应标准表述 "最终报告"，来源：[中部标题区]，中间空格为排版需要

[候选] "0.9%氯化钠注射液浸提" 可能为 "0.9%氯化钠注射液浸提液" 或指浸提方法，来源：[中部主标题]

[候选] "直线：+86 512 65880038" 中"直线"可能指"直线电话"或"直线（电话）"，来源：[底部机构信息]

[候选] 报告编号 SDWH-M201905262-4 中，"SDWH"可能为机构代码，"M"可能代表某类报告，"20190526"为日期，"2-4"为序号，来源：[中部标题区]

---

## E. Uncertain Items

| 项目 | 说明 | 位置 |
|:---|:---|:---|
| [被遮挡] | 红色圆形印章完整文字不可见，仅见部分边缘文字 | [右侧中部] |
| [看不清] | 印章内具体日期、编号等细节 | [右侧中部印章] |
| [看不清] | 二维码内容无法直接识别 | [底部左侧] |

---

## F. Downstream Verification

1. **印章核验**：需人工核验右侧红色圆形印章的完整内容，包括签发日期、机构确认等关键信息
2. **报告编号唯一性**：核验 SDWH-M201905262-4 在系统中的唯一性和有效性
3. **标准版本确认**：确认 GB/T 16886.10-2017 为现行有效版本
4. **委托单位信息**：核验天津九安医疗电子股份有限公司的注册信息及地址准确性
5. **检测机构资质**：核验苏州大学卫生与环境技术研究所的CNAS L2954资质状态及检测能力范围
6. **二维码内容**：扫码验证二维码指向内容是否与报告一致
7. **MA标志编号**：核验180015144061对应的计量认证资质有效性

<!-- page 2 -->
# Page 2 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-4

**[标题居中]** 目录

**[目录条目]**
- 检测报告说明 ....................................................................................................................3
- 日期确认 ........................................................................................................................4
- 报告摘要 ........................................................................................................................5
- 检测报告正文 ................................................................................................................6
  - 1 目的 ........................................................................................................................6
  - 2 参考标准 ................................................................................................................6
  - 3 执行规范 ................................................................................................................6
  - 4 试验和对照样品确定 ............................................................................................6
    - 4.1 试验样品 ........................................................................................................6
    - 4.2 对照样品 ........................................................................................................6
      - 4.2.1 阴性对照样品 ........................................................................................6
      - 4.2.2 阳性对照样品 ........................................................................................6
  - 5 仪器和试剂 ............................................................................................................7
    - 5.1 仪器设备 ........................................................................................................7
    - 5.2 试剂 ................................................................................................................7
  - 6 试验系统鉴别 ........................................................................................................7
  - 7 饲养和护理 ............................................................................................................7
  - 8 试验系统和给药途径确认 ....................................................................................7
  - 9 试验设计 ................................................................................................................8
    - 9.1 浸提液制备 ....................................................................................................8
      - 9.1.1 样品前处理 ............................................................................................8
      - 9.1.2 样品浸提 ................................................................................................8
    - 9.2 试验步骤 ........................................................................................................8
    - 9.3 结果观察 ........................................................................................................8
    - 9.4 结果评价 ........................................................................................................9
  - 10 试验结果 ..............................................................................................................9
  - 11 结论 ......................................................................................................................9
  - 12 记录存储 ..............................................................................................................9
  - 13 保密协议 ..............................................................................................................9
  - 14 试验偏离声明 ......................................................................................................9
- 附录一 试验数据 ........................................................................................................10
- 附录二 试验样品照片 ................................................................................................11
- 附录三 客户提供的资料 ............................................................................................12

**[页脚居中]** 第2页 共12页

**[背景水印]** 斜向重复 "SDWH" 字样，浅灰色

---

## B. Structured Extraction

**文档标识信息 [页眉]**
| 项目 | 内容 |
|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 |
| 报告编号 | SDWH-M201905262-4 |

**页面信息 [页脚]**
| 项目 | 内容 |
|:---|:---|
| 当前页码 | 第2页 |
| 总页数 | 共12页 |

**目录结构 [标题下方]**

| 序号 | 章节标题 | 页码 | 层级 | 引用锚点 |
|:---|:---|:---|:---|:---|
| - | 检测报告说明 | 3 | 一级 | [目录条目第1行] |
| - | 日期确认 | 4 | 一级 | [目录条目第2行] |
| - | 报告摘要 | 5 | 一级 | [目录条目第3行] |
| - | 检测报告正文 | 6 | 一级 | [目录条目第4行] |
| 1 | 目的 | 6 | 二级 | [目录条目-1] |
| 2 | 参考标准 | 6 | 二级 | [目录条目-2] |
| 3 | 执行规范 | 6 | 二级 | [目录条目-3] |
| 4 | 试验和对照样品确定 | 6 | 二级 | [目录条目-4] |
| 4.1 | 试验样品 | 6 | 三级 | [目录条目-4.1] |
| 4.2 | 对照样品 | 6 | 三级 | [目录条目-4.2] |
| 4.2.1 | 阴性对照样品 | 6 | 四级 | [目录条目-4.2.1] |
| 4.2.2 | 阳性对照样品 | 6 | 四级 | [目录条目-4.2.2] |
| 5 | 仪器和试剂 | 7 | 二级 | [目录条目-5] |
| 5.1 | 仪器设备 | 7 | 三级 | [目录条目-5.1] |
| 5.2 | 试剂 | 7 | 三级 | [目录条目-5.2] |
| 6 | 试验系统鉴别 | 7 | 二级 | [目录条目-6] |
| 7 | 饲养和护理 | 7 | 二级 | [目录条目-7] |
| 8 | 试验系统和给药途径确认 | 7 | 二级 | [目录条目-8] |
| 9 | 试验设计 | 8 | 二级 | [目录条目-9] |
| 9.1 | 浸提液制备 | 8 | 三级 | [目录条目-9.1] |
| 9.1.1 | 样品前处理 | 8 | 四级 | [目录条目-9.1.1] |
| 9.1.2 | 样品浸提 | 8 | 四级 | [目录条目-9.1.2] |
| 9.2 | 试验步骤 | 8 | 三级 | [目录条目-9.2] |
| 9.3 | 结果观察 | 8 | 三级 | [目录条目-9.3] |
| 9.4 | 结果评价 | 9 | 三级 | [目录条目-9.4] |
| 10 | 试验结果 | 9 | 二级 | [目录条目-10] |
| 11 | 结论 | 9 | 二级 | [目录条目-11] |
| 12 | 记录存储 | 9 | 二级 | [目录条目-12] |
| 13 | 保密协议 | 9 | 二级 | [目录条目-13] |
| 14 | 试验偏离声明 | 9 | 二级 | [目录条目-14] |
| 附录一 | 试验数据 | 10 | 一级附录 | [目录条目-附录一] |
| 附录二 | 试验样品照片 | 11 | 一级附录 | [目录条目-附录二] |
| 附录三 | 客户提供的资料 | 12 | 一级附录 | [目录条目-附录三] |

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|
| 水印 | 斜向重复 "SDWH" 字样，浅灰色半透明 | 全页面背景 | 可见 |
| 页眉横线 | 单条水平细线 | 页眉文字下方 | 可见 |
| 引导符 | 点状虚线 "............" | 各目录条目标题与页码之间 | 可见 |
| 缩进空格 | 章节层级缩进 | 二级、三级、四级标题前 | 可见 |

---

## D. Candidate Normalization

[候选] 报告编号 "SDWH-M201905262-4" 可能表示：SDWH=机构代码，M=报告类型，20190526=日期（2019年5月26日），2-4=版本或序列号。来源：[页眉右侧]

[候选] 页码格式 "第2页 共12页" 符合 GB/T 9704-2012 公文格式规范。来源：[页脚居中]

[候选] 目录结构显示本报告为医疗器械生物学评价试验报告（依据章节设置如"浸提液制备"、"阴性/阳性对照"等）。来源：[B. Structured Extraction 章节标题汇总]

[候选] 水印 "SDWH" 应为机构缩写（苏州大学卫生与环境技术研究所的英文或拼音首字母）。来源：[C. Visual Objects 水印]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| 无 | - | 本页内容清晰，无 [看不清]、[空白未填]、[被遮挡] 或 [表头对应不确定] 项目 |

---

## F. Downstream Verification

| 序号 | 核验项目 | 核验方法 | 优先级 |
|:---|:---|:---|:---|
| 1 | 报告编号 SDWH-M201905262-4 的唯一性与系统登记一致性 | 对接报告管理系统数据库 | 高 |
| 2 | 总页数 "共12页" 与实际文档页数一致性 | 物理页数清点 | 高 |
| 3 | 目录页码与实际内容页码对应准确性 | 交叉索引验证 | 高 |
| 4 | 水印 "SDWH" 与机构官方标识一致性 | 机构品牌规范比对 | 中 |
| 5 | 章节编号连续性（4.2.2后直接为5，无4.3等） | 逻辑完整性检查 | 中 |
| 6 | 附录编号格式（"附录一"而非"附录1"）与正文数字编号的混用规范性 | 格式规范审查 | 低 |

<!-- page 3 -->
# Page 3 Visual Transcript

## A. Raw Visible Content

**[页眉区域-左上]** 苏州大学卫生与环境技术研究所

**[页眉区域-右上]** 报告编号：SDWH-M201905262-4

**[标题-居中]** 检测报告说明

**[正文条款-第一条]** 一、对本报告有异议者，请于收到报告之日起十五天内提出复核申请。

**[正文条款-第二条]** 二、检测报告涂改或无检验检测专用章无效。

**[正文条款-第三条]** 三、检测报告无编制人、审核人及检测报告签发人签字无效。

**[正文条款-第四条]** 四、送样委托检验，本检验检测机构仅对来样负责。

**[正文条款-第五条]** 五、未经本检验检测机构同意，不得部分复制本报告。

**[页脚-居中]** 第3页 共12页

**[背景水印-全页斜向重复]** SDWH

---

## B. Structured Extraction

**机构信息** [引用：页眉区域-左上]
- 机构名称：苏州大学卫生与环境技术研究所

**报告编号** [引用：页眉区域-右上]
- 编号：SDWH-M201905262-4

**文档标题** [引用：标题-居中]
- 标题：检测报告说明

**条款列表** [引用：正文条款-第一条至第五条]

| 序号 | 条款内容 |
|:---|:---|
| 一 | 对本报告有异议者，请于收到报告之日起十五天内提出复核申请。 |
| 二 | 检测报告涂改或无检验检测专用章无效。 |
| 三 | 检测报告无编制人、审核人及检测报告签发人签字无效。 |
| 四 | 送样委托检验，本检验检测机构仅对来样负责。 |
| 五 | 未经本检验检测机构同意，不得部分复制本报告。 |

**页码信息** [引用：页脚-居中]
- 当前页码：第3页
- 总页数：共12页

---

## C. Visual Objects

**[水印-斜向重复]** SDWH 字样水印，浅灰色，从左上至右下倾斜分布，覆盖整页背景 [引用：背景水印-全页斜向重复]

**[页眉分隔线]** 机构名称下方的水平细线 [引用：页眉区域]

**[文本排版]** 标准宋体/黑体中文印刷体，黑色文字，白色背景

---

## D. Candidate Normalization

[候选] 机构名称"苏州大学卫生与环境技术研究所"可能为"苏州大学卫生与环境技术研究所"的标准简称或全称变体，需与机构公章核对 [引用：页眉区域-左上]

[候选] 报告编号格式 SDWH-M201905262-4 中，SDWH 可能代表"苏州大学卫生"（Suzhou Daxue Weisheng Huanjing）的缩写，M 可能代表某种报告类型代码，201905262 为日期或序列号，-4 为分册或版本号 [引用：页眉区域-右上]

[候选] "十五天内"指自然日15天，非工作日 [引用：正文条款-第一条]

[候选] "检验检测专用章"应为机构CMA/CNAS资质认定的专用印章 [引用：正文条款-第二条]

[候选] "编制人、审核人、签发人"构成三级审核签字体系，符合ISO/IEC 17025或RB/T 214要求 [引用：正文条款-第三条]

[候选] "来样负责"表明本报告为委托送样检测，非抽样检测，不对样品来源代表性负责 [引用：正文条款-第四条]

---

## E. Uncertain Items

无。本页所有文字内容清晰可辨，无遮挡、模糊或空白区域。

---

## F. Downstream Verification

1. **机构资质核验**：核实"苏州大学卫生与环境技术研究所"的CMA资质证书编号及有效期，确认其具备相应检测能力

2. **报告编号唯一性**：核验SDWH-M201905262-4是否为有效编号，是否存在重号或跳号

3. **条款合规性**：对照RB/T 214-2017《检验检测机构资质认定能力评价 检验检测机构通用要求》第4.5.20条，确认本页声明条款符合法规要求

4. **水印一致性**：确认全报告SDWH水印样式一致，防止拼接篡改

5. **页码连续性**：确认第3页前后页码（第2页、第4页）物理存在且内容连贯

6. **印章完整性**：后续页面需重点检查"检验检测专用章"是否实际加盖，以及编制人、审核人、签发人签字是否完整

<!-- page 4 -->
# Page 4 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-4

[标题] 日期确认

[表格行1] 接样日期 | 2019-12-04
[表格行2] 试验计划书生效日期 | 2019-12-06
[表格行3] 试验操作开始日期 | 2019-12-06
[表格行4] 试验操作结束日期 | 2019-12-13
[表格行5] 报告完成日期 | 2019-12-23

[签名区1] 编制：陈荣荣 [手写签名]
[签名区1日期] 2019-12-23 [手写日期]

[签名区2] 审核： [手写签名] 试验负责人
[签名区2日期] 2019-12-23 [手写日期]

[签名区3] 签发： [手写签名] 授权签字人
[签名区3日期] 2019-12-31 [手写日期]

[机构名称] 苏州大学卫生与环境技术研究所

[页脚] 第4页 共12页

[水印] SDWH（斜向重复水印，遍布全页）

[红色圆形印章] 苏州大学卫生与环境技术研究所 检验检测专用章（2） 2019-12-23

## B. Structured Extraction

### 日期确认表 [A.标题下方]
| 项目 | 日期 |
|:---|:---|
| 接样日期 | 2019-12-04 |
| 试验计划书生效日期 | 2019-12-06 |
| 试验操作开始日期 | 2019-12-06 |
| 试验操作结束日期 | 2019-12-13 |
| 报告完成日期 | 2019-12-23 |

### 签名区 [A.签名区1-3]

| 角色 | 姓名/签名 | 身份标注 | 日期 |
|:---|:---|:---|:---|
| 编制 | 陈荣荣 [手写签名] | — | 2019-12-23 |
| 审核 | [手写签名] | 试验负责人 | 2019-12-23 |
| 签发 | [手写签名] | 授权签字人 | 2019-12-31 |

### 页眉信息 [A.页眉]
- 机构：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-4

### 页脚信息 [A.页脚]
- 页码：第4页 共12页

## C. Visual Objects

1. [水印] SDWH 斜向重复水印，浅灰色，遍布全页背景 [A.水印]
2. [印章] 红色圆形印章，内容：苏州大学卫生与环境技术研究所 检验检测专用章（2），日期 2019-12-23，五角星居中 [A.红色圆形印章]
3. [手写签名1] 编制人"陈荣荣"手写签名，位于编制栏 [A.签名区1]
4. [手写签名2] 审核人手写签名，位于审核栏，[看不清]具体字形 [A.签名区2]
5. [手写签名3] 签发人手写签名，位于签发栏，[看不清]具体字形 [A.签名区3]
6. [手写日期1] 2019-12-23，位于编制日期栏 [A.签名区1日期]
7. [手写日期2] 2019-12-23，位于审核日期栏 [A.签名区2日期]
8. [手写日期3] 2019-12-31，位于签发日期栏 [A.签名区3日期]

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-4 可能格式为：SDWH-M201905262-4，其中 SDWH 为机构代码，M 可能代表某种分类，201905262 为日期或序列号，-4 为分册或版本号 [A.页眉右侧]

[候选] 印章日期 2019-12-23 与编制、审核日期一致，与签发日期 2019-12-31 不同 [A.红色圆形印章, A.签名区1日期, A.签名区2日期, A.签名区3日期]

[候选] 签发日期 2019-12-31 可能是最终批准日期，晚于报告完成日期 2019-12-23 [A.签名区3日期, A.表格行5]

[候选] 印章中"（2）"可能表示该机构有多个检验检测专用章，此为第2号章 [A.红色圆形印章]

## E. Uncertain Items

1. [看不清] 审核人手写签名的具体字形 [A.签名区2]
2. [看不清] 签发人手写签名的具体字形 [A.签名区3]
3. [看不清] 印章内圈部分文字细节，外圈文字基本可辨 [A.红色圆形印章]

## F. Downstream Verification

1. 核验报告编号 SDWH-M201905262-4 的编码规则是否与机构标准一致
2. 核验编制人"陈荣荣"手写签名与机构备案签名的一致性
3. 核验审核人手写签名与"试验负责人"身份的对应关系
4. 核验签发人手写签名与"授权签字人"身份的对应关系，确认授权签字人资质
5. 核验印章真伪：苏州大学卫生与环境技术研究所 检验检测专用章（2）
6. 核验签发日期 2019-12-31 晚于报告完成日期 2019-12-23 的合理性
7. 核验页码"第4页 共12页"与文档实际页数的一致性
8. 核验试验操作周期 2019-12-06 至 2019-12-13（共8天）是否符合试验计划书要求

<!-- page 5 -->
# Page 5 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-4

[标题] 报告摘要

[章节1] 1 试验样品
[表格]
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

[章节2] 2 主要参考标准
GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

[章节3] 3 试验方法
依据 GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验试验，该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，评价样品潜在的皮肤刺激反应。
试验计划书编号：SDWH-PROTOCOL -M201905262-4。

[章节4] 4 结论
在本次试验条件下，试验样品的极性浸提液在兔皮肤反应类型为无刺激作用。

[页脚] 第5页 共12页

[背景水印] SDWH（斜向重复水印，遍布全页）

## B. Structured Extraction

### B.1 页眉信息
- 来源：[页眉左侧]
  - 机构名称：苏州大学卫生与环境技术研究所
- 来源：[页眉右侧]
  - 报告编号：SDWH-M201905262-4

### B.2 标题
- 来源：[标题]
  - 报告摘要

### B.3 试验样品表格
- 来源：[章节1]及[表格]
  - 表名：试验样品
  - 位置：章节1下方

| 表头 | 内容 |
|:---|:---|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

### B.4 主要参考标准
- 来源：[章节2]
  - 标准编号：GB/T 16886.10-2017
  - 标准名称：医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

### B.5 试验方法
- 来源：[章节3]
  - 依据标准：GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验试验
  - 试验系统：新西兰兔
  - 检测目的：检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，评价样品潜在的皮肤刺激反应
  - 试验计划书编号：SDWH-PROTOCOL -M201905262-4

### B.6 结论
- 来源：[章节4]
  - 结论内容：在本次试验条件下，试验样品的极性浸提液在兔皮肤反应类型为无刺激作用。

### B.7 页脚信息
- 来源：[页脚]
  - 页码：第5页 共12页

## C. Visual Objects

- [水印] SDWH 斜向重复水印，浅灰色，遍布全页背景
- [排版] 章节编号使用阿拉伯数字（1、2、3、4）
- [排版] 表格采用横线分隔的简洁样式，无竖线
- [排版] 页眉含下划线分隔

## D. Candidate Normalization

- [候选] 试验计划书编号 "SDWH-PROTOCOL -M201905262-4" 中 "PROTOCOL" 与 "-M" 之间存在一个空格，可能为排版格式或录入习惯，来源：[章节3] 试验计划书编号
- [候选] "刺激与皮肤致敏试验试验" 中 "试验" 重复出现，原文如此，可能为 "刺激与皮肤致敏试验" 的笔误或标准引用格式，来源：[章节3] 依据 GB/T 16886.10-2017...试验试验
- [候选] 报告编号 SDWH-M201905262-4 与试验计划书编号 SDWH-PROTOCOL-M201905262-4 中的日期码 "201905262" 一致，表明为同一项目，来源：[页眉右侧]、[章节3]

## E. Uncertain Items

无。本页所有文字内容清晰可辨。

## F. Downstream Verification

1. **标准编号核验**：GB/T 16886.10-2017 是否为现行有效版本，与报告日期是否匹配
2. **试验计划书编号格式**："SDWH-PROTOCOL -M201905262-4" 中的空格是否为标准格式，需与机构编号规则核对
3. **章节3重复用词**："刺激与皮肤致敏试验试验" 中"试验"重复是否为原文错误或OCR识别问题，建议核对原始扫描件
4. **批号状态**："未提供"为样品信息缺失，需确认是否符合试验要求及报告完整性
5. **页码连续性**：本页为第5页共12页，需确认前后页码连贯性
6. **水印一致性**：SDWH水印为机构标识，需确认全报告水印统一

<!-- page 6 -->
# Page 6 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-4

**[标题]** 检测报告正文

**[章节1]** 1 目的
该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，并类推到人类，但试验结果并不代表样品真正的皮肤刺激反应危险性。

**[章节2]** 2 参考标准
GB/T 16886 .10-2017 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验
GB/T 16886 .12-2017 医疗器械生物学评价 第 12 部分：样品制备与参照材料
GB/T 16886.2-2011 医疗器械生物学评价 第 2 部分：动物福利要求

**[章节3]** 3 执行规范
ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

**[章节4]** 4 试验和对照样品确定

**[子章节4.1]** 4.1 试验样品

| 项目 | 内容 |
|:---|:---|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 |
| 来样原始状态 | 未灭菌 |
| CAS 编号 | 未提供 |
| 型号 | PT5 |
| 规格 | 未提供 |
| 批号 | 未提供 |
| 样品材料 | ABS,TPU,PMMA,PP |
| 包装材质 | 塑料袋 |
| 性状 | 固体 |
| 颜色 | 白色,灰色,透明 |
| 密度 | 未提供 |
| 稳定性 | 未提供 |
| 溶解度 | 不溶于水 |
| 保存条件 | 室温 |
| 预期临床用途 | 体温测量 |

试验样品信息是由样品委托单位提供。

**[子章节4.2]** 4.2 对照样品

**[子章节4.2.1]** 4.2.1 阴性对照样品
0.9%氯化钠注射液（SC），保存条件：室温。

**[子章节4.2.2]** 4.2.2 阳性对照样品
十二烷基硫酸钠（SDS），保存条件：室温。

**[页脚]** 第 6 页 共 12 页

---

## B. Structured Extraction

**[B-页眉信息]**
- 机构名称：苏州大学卫生与环境技术研究所 [A:页眉左侧]
- 报告编号：SDWH-M201905262-4 [A:页眉右侧]

**[B-章节1：目的]**
- 试验系统：新西兰兔检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应 [A:章节1]
- 结果说明：试验结果并不代表样品真正的皮肤刺激反应危险性 [A:章节1]

**[B-章节2：参考标准]**
| 序号 | 标准编号 | 标准名称 |
|:---|:---|:---|
| 1 | GB/T 16886 .10-2017 | 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验 |
| 2 | GB/T 16886 .12-2017 | 医疗器械生物学评价 第 12 部分：样品制备与参照材料 |
| 3 | GB/T 16886.2-2011 | 医疗器械生物学评价 第 2 部分：动物福利要求 |

**[B-章节3：执行规范]**
| 标准/规范 | 说明 | 注册/证书信息 |
|:---|:---|:---|
| ISO/IEC 17025:2005 | 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》） | 中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954 |
| RB/T 214—2017 | 《检验检测机构资质认定能力评价 检验检测机构通用要求》 | 中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061 |

**[B-章节4.1：试验样品信息表]**
| 表头项 | 对应值 | 位置 |
|:---|:---|:---|
| 样品名称 | 红外耳温计 | A:表格第1行 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 | A:表格第2行 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 | A:表格第3行 |
| 来样原始状态 | 未灭菌 | A:表格第4行 |
| CAS 编号 | 未提供 | A:表格第5行 |
| 型号 | PT5 | A:表格第6行 |
| 规格 | 未提供 | A:表格第7行 |
| 批号 | 未提供 | A:表格第8行 |
| 样品材料 | ABS,TPU,PMMA,PP | A:表格第9行 |
| 包装材质 | 塑料袋 | A:表格第10行 |
| 性状 | 固体 | A:表格第11行 |
| 颜色 | 白色,灰色,透明 | A:表格第12行 |
| 密度 | 未提供 | A:表格第13行 |
| 稳定性 | 未提供 | A:表格第14行 |
| 溶解度 | 不溶于水 | A:表格第15行 |
| 保存条件 | 室温 | A:表格第16行 |
| 预期临床用途 | 体温测量 | A:表格第17行 |

- 备注：试验样品信息是由样品委托单位提供 [A:表格下方]

**[B-章节4.2：对照样品]**
| 类型 | 样品 | 保存条件 |
|:---|:---|:---|
| 阴性对照样品（4.2.1） | 0.9%氯化钠注射液（SC） | 室温 |
| 阳性对照样品（4.2.2） | 十二烷基硫酸钠（SDS） | 室温 |

**[B-页码信息]**
- 当前页码：第 6 页
- 总页数：共 12 页 [A:页脚]

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 斜向重复半透明文字 "SDWH" 覆盖整页 | 全页背景 |
| 标题样式 | "检测报告正文" 加粗居中 | 页面上部 |
| 章节编号 | 数字编号 1、2、3、4 加粗 | 各章节左侧 |
| 子章节编号 | 4.1、4.2、4.2.1、4.2.2 层级缩进 | 章节4下方 |
| 表格边框 | 试验样品信息表含上下横线及列分隔线 | 4.1节中部 |
| 页脚横线 | 页码上方含分隔横线 | 页面底部 |

---

## D. Candidate Normalization

[候选] GB/T 16886 .10-2017 中的空格 "16886 .10" 可能应为 "16886.10"，与 GB/T 16886.2-2011 格式保持一致 [A:章节2第1行]

[候选] GB/T 16886 .12-2017 中的空格 "16886 .12" 可能应为 "16886.12" [A:章节2第2行]

[候选] "柯顿(天津)" 中的括号可能应为全角或半角统一，当前为半角 "(" 和 ")" [A:表格制造商行]

[候选] "天津自贸试验区(空港经济区)航宇路 26 号" 中的括号同样为半角 [A:表格制造商地址行]

[候选] 样品材料 "ABS,TPU,PMMA,PP" 中的逗号无空格，可能规范格式为 "ABS, TPU, PMMA, PP" [A:表格样品材料行]

[候选] 颜色 "白色,灰色,透明" 中的逗号无空格 [A:表格颜色行]

[候选] "CNAS—CL01" 中的破折号可能应为短横线或连接号，与常见写法 "CNAS-CL01" 对比 [A:章节3第1段]

[候选] "RB/T 214—2017" 中的破折号可能应为短横线 "RB/T 214-2017" [A:章节3第2段]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| 无 | - | 本页文字清晰，无 [看不清] 区域 |
| 无 | - | 无 [空白未填] 区域（表格中"未提供"为明确填写内容） |
| 无 | - | 无 [被遮挡] 区域 |
| 无 | - | 无 [表头对应不确定] |

---

## F. Downstream Verification

| 序号 | 核验项目 | 优先级 | 说明 |
|:---|:---|:---|:---|
| 1 | 标准编号空格一致性 | 中 | 核实 GB/T 16886 .10、.12 与 GB/T 16886.2 的空格差异是否为原文如此 |
| 2 | 括号字符类型 | 低 | 确认 "(天津)"、"(空港经济区)"、"(SC)"、"(SDS)" 括号半角/全角状态 |
| 3 | 破折号/连接号用法 | 低 | 核实 "CNAS—CL01"、"RB/T 214—2017" 破折号是否为原文 |
| 4 | 样品材料缩写 | 中 | 确认 ABS、TPU、PMMA、PP 材料全称（页面外知识，仅作核验标记） |
| 5 | 页码连续性 | 高 | 确认此为第6页，与前后页码衔接 |
| 6 | 报告编号唯一性 | 高 | SDWH-M201905262-4 与全文档一致性核验 |
| 7 | CNAS/CMA 证书有效性 | 高 | 注册号 CNAS L2954、证书编号 CMA 180015144061 与官方记录核验 |

<!-- page 7 -->
# Page 7 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-4

**[章节标题]** 5 仪器和试剂

**[子章节标题]** 5.1 仪器设备

**[表格1-表头]** 仪器名称 | 仪器编号 | 校正有效期
**[表格1-行1]** 电子秤 | SDWH442 | 2020-05-04
**[表格1-行2]** 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04
**[表格1-行3]** 钢直尺 | SDWH463 | 2020-07-29
**[表格1-行4]** 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16

**[子章节标题]** 5.2 试剂

**[表格2-表头]** 试剂名称 | 供应商 | 批号
**[表格2-行1]** 0.9%氯化钠注射液（SC） | 广西裕源药业有限公司 | H19082605
**[表格2-行2]** 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210

**[章节标题]** 6 试验系统鉴别

**[正文段落]**
- 种属：新西兰白色纯种大白兔
- 数量：3只
- 性别：雌性
- 重量：试验开始体重不低于2.0kg
- 健康状况：健康未使用、初成年，未产且无孕
- 饲养：按组饲养在笼子内，做好标识编号、试验代号、试验开始日期。
- 动物鉴别：染色标记
- 笼子：不锈钢笼子
- 适应期：在实验环境下7天。

**[章节标题]** 7 饲养和护理

**[正文段落]**
- 动物来源：苏州高新区镇湖实验动物科技有限公司 [许可证号：SCXK（苏）2015-0007]。
- 垫料：NA
- 饲料：实验兔全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司
- 水：自来水（符合GB 5749-2006卫生标准）
- 室温：18-26℃
- 相对湿度：30%-70%
- 光照：每天需要12小时光照，全光谱日光灯
- 人员：检测人员有相应检测资质。
- 选择：选择健康未使用过的动物。
- 食物、水中无干扰试验数据污染物存在。

**[章节标题]** 8 试验系统和给药途径确认

**[正文段落]**
依据现行试验标准，新西兰大白兔被指定作为评价原发性皮肤刺激作用合适的动物模型。该试验采用20％的十二烷基硫酸钠作为皮肤刺激反应的阳性对照已经在苏州大学卫生与环境技术研究所试验得到证实（表3）。

将试验样品浸提液0.5mL滴到2.5cm×2.5cm大小的吸收性纱布片，然后将纱布片直接与兔背部皮肤接触，被认为是最佳接触方式。

**[页脚]** 第7页 共12页

**[背景水印]** 斜向重复"SDWH"水印

---

## B. Structured Extraction

### 5.1 仪器设备表 [A.表格1]
| 仪器名称 | 仪器编号 | 校正有效期 |
|---------|---------|-----------|
| 电子秤 | SDWH442 | 2020-05-04 |
| 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16 |

### 5.2 试剂表 [A.表格2]
| 试剂名称 | 供应商 | 批号 |
|---------|--------|------|
| 0.9%氯化钠注射液（SC） | 广西裕源药业有限公司 | H19082605 |
| 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210 |

### 6 试验系统鉴别 [A.章节6正文]
- 种属：新西兰白色纯种大白兔
- 数量：3只
- 性别：雌性
- 重量：试验开始体重不低于2.0kg
- 健康状况：健康未使用、初成年，未产且无孕
- 饲养：按组饲养在笼子内，做好标识编号、试验代号、试验开始日期
- 动物鉴别：染色标记
- 笼子：不锈钢笼子
- 适应期：在实验环境下7天

### 7 饲养和护理 [A.章节7正文]
- 动物来源：苏州高新区镇湖实验动物科技有限公司
- 许可证号：SCXK（苏）2015-0007
- 垫料：NA
- 饲料：实验兔全价颗粒饲料（来源同上）
- 水：自来水（符合GB 5749-2006卫生标准）
- 室温：18-26℃
- 相对湿度：30%-70%
- 光照：每天12小时，全光谱日光灯
- 人员要求：有相应检测资质
- 动物选择：健康未使用过的动物
- 质量控制：食物、水中无干扰试验数据污染物

### 8 试验系统和给药途径确认 [A.章节8正文]
- 动物模型：新西兰大白兔（评价原发性皮肤刺激作用）
- 阳性对照：20%十二烷基硫酸钠
- 阳性对照验证：已在苏州大学卫生与环境技术研究所试验证实（表3）
- 给药方法：试验样品浸提液0.5mL滴至2.5cm×2.5cm吸收性纱布片，直接与兔背部皮肤接触

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 |
|---------|------|------|
| 水印 | 斜向重复"SDWH"半透明文字 | 全页背景 |
| 表格边框 | 黑色实线横线分隔 | 5.1、5.2节 |
| 页眉分隔线 | 单横线 | 页眉下方 |
| 页码 | "第7页 共12页" | 页脚居中 |

---

## D. Candidate Normalization

[候选] 报告编号格式：SDWH-M201905262-4，推测为"机构缩写-年份2019-日期0526-序号2-版本4"或类似结构 [A.页眉右侧]

[候选] "SCXK（苏）2015-0007"为实验动物生产许可证标准格式，"苏"指江苏省 [A.章节7正文]

[候选] "GB 5749-2006"为生活饮用水卫生标准国家标准编号 [A.章节7正文]

[候选] "表3"引用指向文档其他页面，当前页未显示 [A.章节8正文]

[候选] 日期格式统一为YYYY-MM-DD [B.5.1表]

[候选] 百分号使用：正文"20％"使用全角百分号，与"30%-70%"半角百分号不一致 [A.章节8正文 vs A.章节7正文]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|-----|------|------|
| [空白未填] | 无 | 本页无明确空白未填区域 |
| [被遮挡] | 无 | 本页无明显遮挡 |
| [看不清] | 无 | 本页文字清晰度可接受 |

---

## F. Downstream Verification

1. **报告编号核验**：SDWH-M201905262-4 需与封面/首页编号交叉验证 [A.页眉右侧]
2. **仪器校准日期核验**：4台仪器校准有效期均集中在2020年4-7月，需确认试验开展时间是否在校准有效期内 [B.5.1表]
3. **试剂批号核验**：H19082605、20181210 需与试剂实物标签核对 [B.5.2表]
4. **许可证有效性核验**：SCXK（苏）2015-0007 需确认2015年发证是否在有效期内（通常5年有效期） [B.章节7]
5. **表3引用核验**："（表3）"指向的阳性对照验证数据需在后续页面查找 [A.章节8正文]
6. **百分号一致性**：全文检查"％"与"%"混用情况，确认是否为原文特征或OCR误差 [D.候选]
7. **页码连续性**：第7页/共12页，需确认文档完整性 [A.页脚]

<!-- page 8 -->
# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-4

**[章节标题]** 9 试验设计

**[小节标题]** 9.1 浸提液制备

**[子小节标题]** 9.1.1 样品前处理

**[正文]** 无需前处理程序。

**[子小节标题]** 9.1.2 样品浸提

**[正文]** 无菌条件下取样，等数量取图中所有组件，混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为0.9%氯化钠注射液。

**[表格标题]** 浸提过程

**[表格]** 位置：9.1.2下方

| 样品 | 实际取样 | 浸提比例 | 浸提体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|
| 样品极性浸提液 | 表面积<br>222.684<br>cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 极性阴性对照液 | / | / | 10.0 mL | 37℃, 72h | 澄清 |

**[正文续]** 浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备阴性对照液。

**[小节标题]** 9.2 试验步骤

**[正文]** 试验前4-24小时将动物背部脊柱两侧被毛除去（约10cm×15cm），作为试验和观察部位。

**[正文]** 将试验样品浸提液和溶剂对照液各0.5mL分别滴到2.5cm×2.5cm大小的吸收性纱布片上备用。按图1所示，分别将浸透样品浸提液和溶剂对照液的纱布片直接接触兔脊柱两侧的皮肤，然后用绷带固定贴敷至少4小时。接触期结束后取下敷贴片。

**[图1]** 位置：页面中部偏下

**[图1标注线及数字]**
- 数字"1"指向顶部
- 数字"2"指向左侧中部
- 数字"3"指向左侧下部
- 数字"4"指向右侧上部
- 数字"5"指向底部

**[图1图例]** 1—头部；2—试验部位；3—对照部位；4—去毛的背部区域；5—尾部

**[图1标题]** 图1 皮肤应用部位

**[小节标题]** 9.3 结果观察

**[正文]** 取下敷贴片后(1±0.1) h, (24±2) h, (48±2) h 和 (72±2) h观察敷贴部位及周围皮肤组织反应，包括红斑、水肿和坏死等记录之。根据红斑、水肿发生情况可记分为0、1、2、3、4标准记分等级。详见表1。

**[表1标题]** 表1 皮肤刺激反应记分系统

**[页脚]** 第8页 共12页

**[水印]** SDWH（斜向重复水印，遍布页面）

---

## B. Structured Extraction

**文档标识**
- 来源机构：[A:页眉左侧] 苏州大学卫生与环境技术研究所
- 报告编号：[A:页眉右侧] SDWH-M201905262-4
- 页码：[A:页脚] 第8页 共12页

**章节结构**
- 主章节：[A:章节标题] 9 试验设计
- 子章节9.1：[A:小节标题] 9.1 浸提液制备
  - 9.1.1 [A:子小节标题] 9.1.1 样品前处理 → [A:正文] 无需前处理程序。
  - 9.1.2 [A:子小节标题] 9.1.2 样品浸提

**9.1.2 样品浸提 正文内容** [A:9.1.2正文]
- 取样条件：无菌条件下取样，等数量取图中所有组件，混合浸提
- 附图说明：（见附录二图片）
- 样品参数：使用委托方提供的样品总表面积为222.684cm²
- 浸提比例：按3cm²：1mL浸提比例（样品：浸提介质）
- 浸提条件：在密闭的惰性容器内震荡浸提
- 浸提介质：0.9%氯化钠注射液

**浸提过程表格** [A:表格]
- 位置锚点：9.1.2正文下方
- 表名：浸提过程

| 行 | 样品 | 实际取样 | 浸提比例 | 浸提体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|:---|
| 1 | 样品极性浸提液 | 表面积<br>222.684<br>cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 2 | 极性阴性对照液 | / | / | 10.0 mL | 37℃, 72h | 澄清 |

**表格后续说明** [A:正文续]
- 浸提前后状态：浸提前后浸提液状态未发生改变
- 保存条件：浸提完成后4℃保存，24h内用于测试
- 处理说明：浸提液pH值未经调整，未经过滤、离心、稀释等处理
- 对照液制备：不加供试品，同条件制备阴性对照液

**9.2 试验步骤** [A:小节标题]
- 动物准备：[A:正文] 试验前4-24小时将动物背部脊柱两侧被毛除去（约10cm×15cm），作为试验和观察部位。
- 样品准备：[A:正文] 将试验样品浸提液和溶剂对照液各0.5mL分别滴到2.5cm×2.5cm大小的吸收性纱布片上备用。
- 贴敷操作：[A:正文] 按图1所示，分别将浸透样品浸提液和溶剂对照液的纱布片直接接触兔脊柱两侧的皮肤，然后用绷带固定贴敷至少4小时。接触期结束后取下敷贴片。

**图1 皮肤应用部位** [A:图1]
- 位置：页面中部偏下
- 图示内容：矩形框内四个小方框，呈2×2排列，带5条标注线
- 标注数字及指向：
  - [A:图1标注线及数字] "1" → 顶部（头部）
  - [A:图1标注线及数字] "2" → 左侧中部（试验部位）
  - [A:图1标注线及数字] "3" → 左侧下部（对照部位）
  - [A:图1标注线及数字] "4" → 右侧上部（去毛的背部区域）
  - [A:图1标注线及数字] "5" → 底部（尾部）
- 图例：[A:图1图例] 1—头部；2—试验部位；3—对照部位；4—去毛的背部区域；5—尾部
- 图标题：[A:图1标题] 图1 皮肤应用部位

**9.3 结果观察** [A:小节标题]
- 观察时间点：[A:正文] 取下敷贴片后(1±0.1) h, (24±2) h, (48±2) h 和 (72±2) h
- 观察内容：观察敷贴部位及周围皮肤组织反应，包括红斑、水肿和坏死等记录之
- 评分标准：根据红斑、水肿发生情况可记分为0、1、2、3、4标准记分等级
- 引用：详见表1

**表1** [A:表1标题]
- 表名：表1 皮肤刺激反应记分系统
- 注：表格具体内容未在本页显示

---

## C. Visual Objects

| 对象 | 位置 | 描述 |
|:---|:---|:---|
| 水印"SDWH" | 全页面斜向重复 | 浅灰色半透明水印，呈45度角倾斜分布 |
| 图1示意图 | 页面中部偏下 | 矩形外框内含四个小方框（2×2排列），带5条标注引线 |
| 标注数字1-5 | 图1周围 | 黑色数字1、2、3、4、5，分别指向不同部位 |
| 表格边框 | 9.1.2下方 | 标准三线表格式，含表头行和2行数据 |
| 页眉横线 | 页眉下方 | 细横线分隔页眉与正文 |
| 章节编号"9" | 左侧 | 加粗黑色数字 |

---

## D. Candidate Normalization

[候选] [A:页眉右侧] 报告编号"SDWH-M201905262-4"中，"SDWH"可能为"苏州大学卫生与环境"的拼音首字母缩写（Suzhou Daxue Weisheng Yu Huanjing）。

[候选] [A:9.1.2正文] "震荡浸提"可能为"振荡浸提"的笔误，但原文如此照录。

[候选] [A:表格] 表格中"样品极性浸提液"与"极性阴性对照液"的"极性"可能指"极性溶剂"或特定浸提类型，与后文"溶剂对照液"存在术语对应关系。

[候选] [A:9.2正文] "被毛除去"即剃毛/脱毛处理，为动物实验标准术语。

[候选] [A:9.3正文] 时间点格式"(1±0.1) h"等，表示观察时间窗口，单位"h"为小时。

[候选] [A:图1] 图示为兔背部皮肤贴敷试验的标准部位示意图，2×2排列的四个方框分别对应：左上/右上为试验部位，左下/右下为对照部位（或按实际标注对应）。

[候选] [A:表1标题] 表1"皮肤刺激反应记分系统"的具体评分细则应在后续页面，本页仅见标题。

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 图1内部小方框 | 四个小方框内是否有文字或符号无法确认 |
| [看不清] | 页面右侧边缘 | 似有红色印记或批注，但内容无法辨识 |
| [空白未填] | 表1内容 | 表1"皮肤刺激反应记分系统"的具体表格内容未在本页显示 |
| [表头对应不确定] | 表格"实际取样"列 | "表面积/222.684/cm²"三行内容的表头归属需确认：是"实际取样"的子项还是独立列 |

---

## F. Downstream Verification

1. **报告编号核验**：确认"SDWH-M201905262-4"的编码规则，特别是"M201905262"部分的含义（项目编号/日期编码）。

2. **样品表面积计算**：核验222.684 cm²与74.2 mL的换算关系（按3cm²:1mL比例，222.684÷3≈74.228，与74.2 mL基本吻合，需确认四舍五入规则）。

3. **图1标注对应**：人工核验图1中数字1-5的实际指向位置与图例描述是否一致，特别是"2—试验部位"和"3—对照部位"在2×2方框中的具体位置分配。

4. **术语一致性**：核验全文"溶剂对照液"与"阴性对照液"的术语使用是否统一（9.1.2表格用"极性阴性对照液"，9.2正文用"溶剂对照液"）。

5. **表1完整性**：确认表1"皮肤刺激反应记分系统"的完整内容是否在后续页面（第9页及以后）。

6. **时间单位格式**：核验"(1±0.1) h"等时间表述的空格使用是否统一（h前有空格）。

7. **水印影响**：评估"SDWH"水印对OCR识别的干扰程度，确认无文字被水印遮挡导致误读。

8. **右侧边缘红色印记**：人工检查页面右侧边缘是否有重要批注或签章被截断。

<!-- page 9 -->
# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-4

---

**[表格1-表头行]** 皮肤反应 | 刺激评分

**[表格1-红斑和焦痂形成]**
- 红斑和焦痂形成
- 无红斑 | 0
- 极轻微红斑（勉强可见） | 1
- 清晰红斑 | 2
- 中度红斑 | 3
- 重度红斑（紫红色）至无法进行红斑分级的焦痂形成 | 4

**[表格1-水肿形成]**
- 水肿形成
- 无水肿 | 0
- 极轻微水肿（勉强可见） | 1
- 清晰水肿（隆起边缘清晰） | 2
- 中度水肿（隆起约1 mm） | 3
- 重度水肿（隆起超过1 mm并超出接触区） | 4

**[表格1-刺激最高记分]** 刺激最高记分 | 8

**[表格1-注]** 注：其它副反应出现在皮肤刺激区域的应予记录和报告

---

**[章节9.4]** 9.4 结果评价

**[段落1]** 仅使用(24±2) h, (48±2) h 和 (72±2) h 的观察数据进行计算。

**[段落2]** 将每只动物在每一规定时间的红斑和水肿刺激记分相加后再除以观察总数6（2个试验点×3个观察时间），即为每只动物原发性刺激记分。

**[段落3]** 三只试验动物原发性刺激记分的平均数即为原发性刺激指数。

**[段落4]** 计算出对照原发性刺激记分，将试验样品原发性刺激记分减去该记分，即得出原发性刺激记分。该值即为试验样品的原发性刺激指数。根据表2评价样品的刺激反应指数类型。

---

**[表格2-表名]** 表2 兔原发性或累积性刺激指数类型

**[表格2-表头]** 平均记分 | 反应类型

**[表格2-数据行]**
- 0~0.4 | 极轻微
- 0.5~1.9 | 轻度
- 2~4.9 | 中度
- 5~8 | 重度

---

**[章节10]** 10 试验结果

**[段落]** 实验过程中动物未出现异常症状或死亡。据观察，试验组一侧皮肤反应未超过对照组一侧皮肤反应， 最终记分均为0。见表4。

---

**[章节11]** 11 结论

**[段落]** 在本次试验条件下，试验样品的极性浸提液在兔皮肤反应类型为无刺激作用。

---

**[章节12]** 12 记录存储

**[段落]** 所有与本次试验有关的原始数据和记录都被保存在指定的SDWH档案文件中。

---

**[章节13]** 13 保密协议

**[段落]** 签订检测委托合同即认为双方接受保密协议。

---

**[章节14]** 14 试验偏离声明

**[段落]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

---

**[页脚]** 第9页 共12页

---

## B. Structured Extraction

### 页眉信息 [A:页眉左侧][A:页眉右侧]
| 项目 | 内容 |
|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 |
| 报告编号 | SDWH-M201905262-4 |

### 表1：皮肤反应评分标准 [A:表格1-表头行至注]
| 分类 | 皮肤反应描述 | 刺激评分 |
|:---|:---|:---:|
| 红斑和焦痂形成 | 无红斑 | 0 |
| | 极轻微红斑（勉强可见） | 1 |
| | 清晰红斑 | 2 |
| | 中度红斑 | 3 |
| | 重度红斑（紫红色）至无法进行红斑分级的焦痂形成 | 4 |
| 水肿形成 | 无水肿 | 0 |
| | 极轻微水肿（勉强可见） | 1 |
| | 清晰水肿（隆起边缘清晰） | 2 |
| | 中度水肿（隆起约1 mm） | 3 |
| | 重度水肿（隆起超过1 mm并超出接触区） | 4 |
| 刺激最高记分 | — | 8 |
| 注 | 其它副反应出现在皮肤刺激区域的应予记录和报告 | — |

### 9.4 结果评价 [A:章节9.4及后续段落]
- 计算时间点：(24±2) h, (48±2) h, (72±2) h [A:段落1]
- 原发性刺激记分计算公式：每只动物红斑和水肿刺激记分之和 ÷ 观察总数6（2个试验点×3个观察时间） [A:段落2]
- 原发性刺激指数：三只试验动物原发性刺激记分的平均数 [A:段落3]
- 对照原发性刺激记分计算方式：试验样品原发性刺激记分减去对照原发性刺激记分 [A:段落4]
- 评价依据：表2 [A:段落4]

### 表2：兔原发性或累积性刺激指数类型 [A:表格2-表名至数据行]
| 平均记分 | 反应类型 |
|:---|:---|
| 0~0.4 | 极轻微 |
| 0.5~1.9 | 轻度 |
| 2~4.9 | 中度 |
| 5~8 | 重度 |

### 10 试验结果 [A:章节10]
- 动物状态：未出现异常症状或死亡
- 观察结果：试验组一侧皮肤反应未超过对照组一侧皮肤反应
- 最终记分：均为0
- 参见：表4

### 11 结论 [A:章节11]
- 试验条件：本次试验条件
- 样品：试验样品的极性浸提液
- 结果：在兔皮肤反应类型为无刺激作用

### 12 记录存储 [A:章节12]
- 存储位置：指定的SDWH档案文件中

### 13 保密协议 [A:章节13]
- 生效条件：签订检测委托合同即认为双方接受保密协议

### 14 试验偏离声明 [A:章节14]
- 执行情况：严格按照计划书执行
- 偏离情况：未发生影响实验数据有效性的偏离

### 页脚信息 [A:页脚]
| 项目 | 内容 |
|:---|:---|
| 页码 | 第9页 共12页 |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 斜向重复"SDWH"字样，浅灰色，覆盖整页 | 全页背景 |
| 表格1 | 灰底表头，白色数据行，双线分隔分类 | 页面上部 |
| 表格2 | 灰底表头，白色数据行 | 页面中下部 |
| 章节标题 | 粗体数字编号（9.4, 10, 11, 12, 13, 14） | 页面左侧 |
| 页眉分隔线 | 单横线 | 页眉下方 |
| 页脚 | 居中页码 | 页面底部 |

---

## D. Candidate Normalization

[候选] "极性浸提液"可能为专业术语"极性浸提液"（polar extract），指使用极性溶剂提取的样品溶液。来源：[A:章节11段落]

[候选] "SDWH"水印应为机构缩写，对应"苏州大学卫生与环境技术研究所"的英文或拼音缩写。来源：[C:水印][A:页眉左侧]

[候选] "表4"引用指向文档其他页面，当前页未显示。来源：[A:章节10段落]

[候选] 时间表示"(24±2) h"等，符合ISO标准时间间隔表示法。来源：[A:段落1]

---

## E. Uncertain Items

| 标记 | 位置 | 说明 |
|:---|:---|:---|
| [被遮挡] | 页面右侧边缘 | 有红色标记/批注痕迹，内容不可辨 |
| [看不清] | 无 | 本页文字清晰度可接受 |
| [空白未填] | 无 | 本页无空白填写区域 |
| [表头对应不确定] | 无 | 表格结构清晰 |

---

## F. Downstream Verification

1. **表4引用核验** [A:章节10段落]：需定位并核对"见表4"所指的具体表格内容，确认最终记分均为0的原始数据记录。

2. **时间计算核验** [A:段落1]：核验(24±2)h、(48±2)h、(72±2)h的实际观察时间点记录是否与计算一致。

3. **公式计算核验** [A:段落2-4]：核验原发性刺激记分、原发性刺激指数的计算过程及原始数据。

4. **对照组数据核验** [A:段落4]：核验对照原发性刺激记分的具体数值及减法计算过程。

5. **页码连续性核验** [A:页脚]：确认本页为第9页/共12页，检查前后页码连续性。

6. **右侧边缘红色标记** [E:被遮挡]：人工确认页面右侧边缘红色痕迹是否为批注、印章或扫描瑕疵。

<!-- page 10 -->
# Page 10 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-4

[大标题] 附录一 试验数据

[表3标题] 表3 皮肤刺激反应阳性对照

[表3表头行1] 介质 动物编号 分组 反应 间隔时间(小时)/记分=左侧/右侧
[表3表头行2] [空白] [空白] [空白] [空白] 24±2 48±2 72±2

[表3数据行1] SC 1 阳性对照组 红斑 2/2 3/3 4/3
[表3数据行2] [空白] [空白] [空白] 水肿 2/2 3/2 4/3
[表3数据行3] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行4] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表3数据行5] SC 2 阳性对照组 红斑 1/2 2/3 3/4
[表3数据行6] [空白] [空白] [空白] 水肿 2/2 3/3 4/4
[表3数据行7] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行8] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表3数据行9] SC 3 阳性对照组 红斑 2/2 3/3 4/4
[表3数据行10] [空白] [空白] [空白] 水肿 2/2 3/3 4/3
[表3数据行11] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行12] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表3合计行] 极性最终记分 [空白] [空白] [空白] [空白] 5.6

[表3注释] 注：皮肤刺激阳性对照每六个月进行一次，数据引用 SDWH-M201902526-1（完成日期：2019-06-28）。

[表4标题] 表4 皮肤刺激反应结果观察

[表4表头行1] 浸提液 动物编号 分组 反应 间隔时间(小时)/记分=左侧/右侧
[表4表头行2] [空白] [空白] [空白] [空白] 24±2 48±2 72±2

[表4数据行1] SC 1 试验样品组 红斑 0/0 0/0 0/0
[表4数据行2] [空白] [空白] [空白] 水肿 0/0 0/0 0/0
[表4数据行3] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行4] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表4数据行5] SC 2 试验样品组 红斑 0/0 0/0 0/0
[表4数据行6] [空白] [空白] [空白] 水肿 0/0 0/0 0/0
[表4数据行7] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行8] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表4数据行9] SC 3 试验样品组 红斑 0/0 0/0 0/0
[表4数据行10] [空白] [空白] [空白] 水肿 0/0 0/0 0/0
[表4数据行11] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行12] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表4合计行] 极性最终记分 [空白] [空白] [空白] [空白] 0

[页脚] 第10页 共12页

[水印] SDWH（斜向重复水印，遍布页面）

## B. Structured Extraction

### 表3 皮肤刺激反应阳性对照 [A.表3标题]

| 介质 | 动物编号 | 分组 | 反应 | 24±2 | 48±2 | 72±2 |
|:---|:---|:---|:---|:---|:---|:---|
| SC | 1 | 阳性对照组 | 红斑 | 2/2 | 3/3 | 4/3 |
| SC | 1 | 阳性对照组 | 水肿 | 2/2 | 3/2 | 4/3 |
| SC | 1 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 1 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 阳性对照组 | 红斑 | 1/2 | 2/3 | 3/4 |
| SC | 2 | 阳性对照组 | 水肿 | 2/2 | 3/3 | 4/4 |
| SC | 2 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 阳性对照组 | 红斑 | 2/2 | 3/3 | 4/4 |
| SC | 3 | 阳性对照组 | 水肿 | 2/2 | 3/3 | 4/3 |
| SC | 3 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| **极性最终记分** | | | | | | **5.6** |

**注释** [A.表3注释]：皮肤刺激阳性对照每六个月进行一次，数据引用 SDWH-M201902526-1（完成日期：2019-06-28）。

---

### 表4 皮肤刺激反应结果观察 [A.表4标题]

| 浸提液 | 动物编号 | 分组 | 反应 | 24±2 | 48±2 | 72±2 |
|:---|:---|:---|:---|:---|:---|:---|
| SC | 1 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 1 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 1 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 1 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| **极性最终记分** | | | | | | **0** |

---

**页眉信息** [A.页眉左侧][A.页眉右侧]
- 机构：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-4

**页脚信息** [A.页脚]
- 第10页 共12页

## C. Visual Objects

1. **水印** [A.水印]：斜向重复的"SDWH"半透明水印，遍布整个页面背景
2. **表格线**：表3和表4均为标准三线表格式，含横线分隔
3. **页码**：底部居中，"第10页 共12页"
4. **标题层级**："附录一 试验数据"为黑体大标题，"表3""表4"为小四号黑体

## D. Candidate Normalization

[候选] "SC"在表3和表4的"介质"/"浸提液"列中重复出现，可能代表某种标准介质或浸提液代码。来源：A.表3数据行1、A.表4数据行1等。

[候选] "极性最终记分"中的"极性"可能为"积分"或"累计"之意，或为专业术语"polar"的翻译。来源：A.表3合计行、A.表4合计行。

[候选纠正] 注释中的"SDWH-M201902526-1"可能应为"SDWH-M201905262-1"，与页眉报告编号"SDWH-M201905262-4"的日期部分"201905262"更接近。来源：A.表3注释。

[候选] 表3动物编号2阳性对照组红斑24±2列的"1/2"与其他行的"2/2"不同，可能表示该动物在该时间点反应较弱。来源：A.表3数据行5。

[候选] 表3动物编号3阳性对照组水肿72±2列的"4/3"与其他反应类型的"4/4"不同，可能为记录差异或特定评分规则。来源：A.表3数据行10。

## E. Uncertain Items

无。页面文字清晰可辨，无[看不清]、[空白未填]、[被遮挡]、[表头对应不确定]项。

## F. Downstream Verification

1. **编号一致性核验**：注释中引用的报告编号"SDWH-M201902526-1"与页眉"SDWH-M201905262-4"存在日期位差异（"201902526" vs "201905262"），需人工确认是否为同一系列报告或存在笔误。

2. **数据异常点核验**：
   - 表3动物编号2、阳性对照组、红斑、24±2列的"1/2"为唯一非"2/2"值，需确认原始记录
   - 表3动物编号3、阳性对照组、水肿、72±2列的"4/3"为唯一非"4/4"值，需确认原始记录

3. **术语确认**："极性最终记分"的专业含义需确认，是否为"积分最终得分"或特定毒理学评分术语。

4. **"SC"代码含义**：需确认表3的"介质"和表4的"浸提液"列中"SC"的具体含义（如是否为"生理盐水"Saline Control或其他标准介质）。

5. **评分格式核验**：所有记分格式为"左/右"，需确认是否与表头"记分=左侧/右侧"完全对应。

6. **日期逻辑**：注释中完成日期"2019-06-28"与报告编号日期"20190526"（2019年5月26日）的先后顺序需确认是否合理。

<!-- page 11 -->
# Page 11 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-4

**[标题]** 附录二 试验样品照片

**[照片区域]** 灰色背景上的白色/透明塑料部件组合，上方放置一把刻度尺

**[刻度尺刻度]** 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31 32 33 34 35 36 37（单位：cm，其中10、20、30为红色数字，其余为黑色数字）

**[页脚]** 第 11 页 共 12 页

**[水印]** 全页斜向重复"SDWH"浅灰色水印

---

## B. Structured Extraction

**机构信息** [页眉左侧]
- 机构名称：苏州大学卫生与环境技术研究所

**报告编号** [页眉右侧]
- 编号：SDWH-M201905262-4

**章节标题** [标题]
- 附录二
- 试验样品照片

**样品照片内容** [照片区域]
- 背景：灰色平面
- 参照物：金属/塑料直尺，刻度范围1-37cm，10/20/30cm处为红色标记
- 可见部件（从左到右，从上到下）：
  - 第一行：白色长条形外壳（带窗口和圆形标记）、白色分段式管状部件、白色圆柱形部件
  - 第二行：小型白色塑料接头、透明弯曲管状部件、小型透明/白色环状及锥形配件若干

**页码信息** [页脚]
- 当前页：第 11 页
- 总页数：共 12 页

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 |
|---------|------|------|
| 水印 | 斜向重复"SDWH"字样，浅灰色，透明度较低 | 全页背景 |
| 标题文字 | "附录二 试验样品照片"，黑体/宋体 | 页面上部居中 |
| 直尺 | 金属质感，刻度清晰，37cm量程 | 照片顶部 |
| 塑料外壳 | 白色，长条形，约8-9cm长度 | 照片左上 |
| 管状组件 | 白色，分段式，带孔洞 | 照片中上 |
| 圆柱部件 | 白色，实心或空心圆柱 | 照片右上 |
| 小型接头 | 白色/透明，不规则形状 | 照片左下 |
| 弯曲管路 | 透明材质，带两端接口 | 照片中部偏下 |
| 密封配件 | 透明/白色，含环状、锥形垫圈类部件 | 照片右下区域 |
| 页码 | "第 11 页 共 12 页" | 页面底部居中 |

---

## D. Candidate Normalization

[候选] 报告编号格式 SDWH-M201905262-4 可能表示：SDWH-机构代码，M-可能为检测类型代码，20190526-日期（2019年5月26日），2-4 为序列号或分册号。来源：[页眉右侧] 报告编号。

[候选] "附录二"表明该页属于报告附录部分的第二个附录。来源：[标题]。

[候选] 刻度尺上的红色数字10、20、30为十厘米标记，便于快速读数。来源：[照片区域] 刻度尺。

[候选] 照片中的部件组合可能为某种医疗器械或实验室器具的拆解状态，直尺用于指示实际尺寸。来源：[照片区域] 整体布局。

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|-----|------|------|
| [看不清] | 照片左下角小型接头细节 | 因分辨率限制，具体结构特征不明确 |
| [看不清] | 照片右下密封配件具体数量 | 多个小型透明部件堆叠或分散，难以精确计数 |
| [看不清] | 透明弯曲管路的具体材质 | 无法判断是玻璃还是塑料材质 |
| [看不清] | 白色圆柱部件内部结构 | 无法确定是实心还是空心 |

---

## F. Downstream Verification

1. **报告编号核验**：确认 SDWH-M201905262-4 与报告首页编号一致，核实分册标识"-4"的含义。

2. **样品对应性**：核验照片中部件与报告正文描述的试验样品是否一致，确认样品编号或名称。

3. **尺寸测量**：根据刻度尺比例，人工复核各部件的实际尺寸，与报告数据比对。

4. **水印完整性**：确认"SDWH"水印为机构标准防伪标识，非扫描 artifacts。

5. **页码连续性**：确认第11页前后页码连续，无缺页。

6. **附录完整性**：核实"附录二"是否为最后一个附录，或存在附录三及以后。

<!-- page 12 -->
# Page 12 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-4
[标题] 附录三  客户提供的资料
[章节1标题] 1  工艺流程
[章节1内容] 未提供。
[章节2标题] 2  其他信息
[章节2内容] 未提供。
[分隔线] ——————————————————————————
[分隔线下方文字] 以下空白
[页脚] 第 12 页 共 12 页

## B. Structured Extraction

**页眉信息** [页眉左侧][页眉右侧]
- 机构名称：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-4

**文档标题** [标题]
- 附录三  客户提供的资料

**章节1：工艺流程** [章节1标题][章节1内容]
- 状态：未提供

**章节2：其他信息** [章节2标题][章节2内容]
- 状态：未提供

**空白声明** [分隔线][分隔线下方文字]
- 以下空白

**页脚** [页脚]
- 页码：第 12 页 共 12 页

## C. Visual Objects

- [水印] 全页斜向重复水印 "SDWH"，浅灰色，自左上向右下倾斜
- [印章] 右侧中部偏上位置红色圆形印章，文字方向为竖排，可见 "研究所" 字样，完整文字 [看不清]

## D. Candidate Normalization

- [候选] 印章文字可能为 "苏州大学卫生与环境技术研究所" 或类似机构名称，来源：[C.印章] 位置及页眉机构名称推断
- [候选] 水印 "SDWH" 为机构/报告编号前缀缩写，来源：[C.水印] 与 [A.页眉右侧] 报告编号前缀一致

## E. Uncertain Items

- [看不清] 红色圆形印章完整文字内容 [C.印章]

## F. Downstream Verification

1. 核验印章完整文字内容，确认机构名称及印章真伪
2. 确认 "未提供" 状态是否为最终状态，或后续页是否有补充
3. 核验报告编号 SDWH-M201905262-4 与全文档一致性
4. 确认本页为文档末页（第12页共12页），检查页码连续性
