# Page 5 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-4

[标题] 报告摘要

[章节1] 1 试验样品
[表格]
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

[章节2] 2 主要参考标准
GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

[章节3] 3 试验方法
依据 GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验试验，该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，评价样品潜在的皮肤刺激反应。
试验计划书编号：SDWH-PROTOCOL -M201905262-4。

[章节4] 4 结论
在本次试验条件下，试验样品的极性浸提液在兔皮肤反应类型为无刺激作用。

[页脚] 第5页 共12页

[背景水印] SDWH（斜向重复水印，遍布全页）

## B. Structured Extraction

### B.1 页眉信息
- 来源：[页眉左侧]
  - 机构名称：苏州大学卫生与环境技术研究所
- 来源：[页眉右侧]
  - 报告编号：SDWH-M201905262-4

### B.2 标题
- 来源：[标题]
  - 报告摘要

### B.3 试验样品表格
- 来源：[章节1]及[表格]
  - 表名：试验样品
  - 位置：章节1下方

| 表头 | 内容 |
|:---|:---|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

### B.4 主要参考标准
- 来源：[章节2]
  - 标准编号：GB/T 16886.10-2017
  - 标准名称：医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

### B.5 试验方法
- 来源：[章节3]
  - 依据标准：GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验试验
  - 试验系统：新西兰兔
  - 检测目的：检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，评价样品潜在的皮肤刺激反应
  - 试验计划书编号：SDWH-PROTOCOL -M201905262-4

### B.6 结论
- 来源：[章节4]
  - 结论内容：在本次试验条件下，试验样品的极性浸提液在兔皮肤反应类型为无刺激作用。

### B.7 页脚信息
- 来源：[页脚]
  - 页码：第5页 共12页

## C. Visual Objects

- [水印] SDWH 斜向重复水印，浅灰色，遍布全页背景
- [排版] 章节编号使用阿拉伯数字（1、2、3、4）
- [排版] 表格采用横线分隔的简洁样式，无竖线
- [排版] 页眉含下划线分隔

## D. Candidate Normalization

- [候选] 试验计划书编号 "SDWH-PROTOCOL -M201905262-4" 中 "PROTOCOL" 与 "-M" 之间存在一个空格，可能为排版格式或录入习惯，来源：[章节3] 试验计划书编号
- [候选] "刺激与皮肤致敏试验试验" 中 "试验" 重复出现，原文如此，可能为 "刺激与皮肤致敏试验" 的笔误或标准引用格式，来源：[章节3] 依据 GB/T 16886.10-2017...试验试验
- [候选] 报告编号 SDWH-M201905262-4 与试验计划书编号 SDWH-PROTOCOL-M201905262-4 中的日期码 "201905262" 一致，表明为同一项目，来源：[页眉右侧]、[章节3]

## E. Uncertain Items

无。本页所有文字内容清晰可辨。

## F. Downstream Verification

1. **标准编号核验**：GB/T 16886.10-2017 是否为现行有效版本，与报告日期是否匹配
2. **试验计划书编号格式**："SDWH-PROTOCOL -M201905262-4" 中的空格是否为标准格式，需与机构编号规则核对
3. **章节3重复用词**："刺激与皮肤致敏试验试验" 中"试验"重复是否为原文错误或OCR识别问题，建议核对原始扫描件
4. **批号状态**："未提供"为样品信息缺失，需确认是否符合试验要求及报告完整性
5. **页码连续性**：本页为第5页共12页，需确认前后页码连贯性
6. **水印一致性**：SDWH水印为机构标识，需确认全报告水印统一