# Page 7 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-4

**[章节标题]** 5 仪器和试剂

**[子章节标题]** 5.1 仪器设备

**[表格1-表头]** 仪器名称 | 仪器编号 | 校正有效期
**[表格1-行1]** 电子秤 | SDWH442 | 2020-05-04
**[表格1-行2]** 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04
**[表格1-行3]** 钢直尺 | SDWH463 | 2020-07-29
**[表格1-行4]** 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16

**[子章节标题]** 5.2 试剂

**[表格2-表头]** 试剂名称 | 供应商 | 批号
**[表格2-行1]** 0.9%氯化钠注射液（SC） | 广西裕源药业有限公司 | H19082605
**[表格2-行2]** 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210

**[章节标题]** 6 试验系统鉴别

**[正文段落]**
- 种属：新西兰白色纯种大白兔
- 数量：3只
- 性别：雌性
- 重量：试验开始体重不低于2.0kg
- 健康状况：健康未使用、初成年，未产且无孕
- 饲养：按组饲养在笼子内，做好标识编号、试验代号、试验开始日期。
- 动物鉴别：染色标记
- 笼子：不锈钢笼子
- 适应期：在实验环境下7天。

**[章节标题]** 7 饲养和护理

**[正文段落]**
- 动物来源：苏州高新区镇湖实验动物科技有限公司 [许可证号：SCXK（苏）2015-0007]。
- 垫料：NA
- 饲料：实验兔全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司
- 水：自来水（符合GB 5749-2006卫生标准）
- 室温：18-26℃
- 相对湿度：30%-70%
- 光照：每天需要12小时光照，全光谱日光灯
- 人员：检测人员有相应检测资质。
- 选择：选择健康未使用过的动物。
- 食物、水中无干扰试验数据污染物存在。

**[章节标题]** 8 试验系统和给药途径确认

**[正文段落]**
依据现行试验标准，新西兰大白兔被指定作为评价原发性皮肤刺激作用合适的动物模型。该试验采用20％的十二烷基硫酸钠作为皮肤刺激反应的阳性对照已经在苏州大学卫生与环境技术研究所试验得到证实（表3）。

将试验样品浸提液0.5mL滴到2.5cm×2.5cm大小的吸收性纱布片，然后将纱布片直接与兔背部皮肤接触，被认为是最佳接触方式。

**[页脚]** 第7页 共12页

**[背景水印]** 斜向重复"SDWH"水印

---

## B. Structured Extraction

### 5.1 仪器设备表 [A.表格1]
| 仪器名称 | 仪器编号 | 校正有效期 |
|---------|---------|-----------|
| 电子秤 | SDWH442 | 2020-05-04 |
| 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16 |

### 5.2 试剂表 [A.表格2]
| 试剂名称 | 供应商 | 批号 |
|---------|--------|------|
| 0.9%氯化钠注射液（SC） | 广西裕源药业有限公司 | H19082605 |
| 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210 |

### 6 试验系统鉴别 [A.章节6正文]
- 种属：新西兰白色纯种大白兔
- 数量：3只
- 性别：雌性
- 重量：试验开始体重不低于2.0kg
- 健康状况：健康未使用、初成年，未产且无孕
- 饲养：按组饲养在笼子内，做好标识编号、试验代号、试验开始日期
- 动物鉴别：染色标记
- 笼子：不锈钢笼子
- 适应期：在实验环境下7天

### 7 饲养和护理 [A.章节7正文]
- 动物来源：苏州高新区镇湖实验动物科技有限公司
- 许可证号：SCXK（苏）2015-0007
- 垫料：NA
- 饲料：实验兔全价颗粒饲料（来源同上）
- 水：自来水（符合GB 5749-2006卫生标准）
- 室温：18-26℃
- 相对湿度：30%-70%
- 光照：每天12小时，全光谱日光灯
- 人员要求：有相应检测资质
- 动物选择：健康未使用过的动物
- 质量控制：食物、水中无干扰试验数据污染物

### 8 试验系统和给药途径确认 [A.章节8正文]
- 动物模型：新西兰大白兔（评价原发性皮肤刺激作用）
- 阳性对照：20%十二烷基硫酸钠
- 阳性对照验证：已在苏州大学卫生与环境技术研究所试验证实（表3）
- 给药方法：试验样品浸提液0.5mL滴至2.5cm×2.5cm吸收性纱布片，直接与兔背部皮肤接触

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 |
|---------|------|------|
| 水印 | 斜向重复"SDWH"半透明文字 | 全页背景 |
| 表格边框 | 黑色实线横线分隔 | 5.1、5.2节 |
| 页眉分隔线 | 单横线 | 页眉下方 |
| 页码 | "第7页 共12页" | 页脚居中 |

---

## D. Candidate Normalization

[候选] 报告编号格式：SDWH-M201905262-4，推测为"机构缩写-年份2019-日期0526-序号2-版本4"或类似结构 [A.页眉右侧]

[候选] "SCXK（苏）2015-0007"为实验动物生产许可证标准格式，"苏"指江苏省 [A.章节7正文]

[候选] "GB 5749-2006"为生活饮用水卫生标准国家标准编号 [A.章节7正文]

[候选] "表3"引用指向文档其他页面，当前页未显示 [A.章节8正文]

[候选] 日期格式统一为YYYY-MM-DD [B.5.1表]

[候选] 百分号使用：正文"20％"使用全角百分号，与"30%-70%"半角百分号不一致 [A.章节8正文 vs A.章节7正文]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|-----|------|------|
| [空白未填] | 无 | 本页无明确空白未填区域 |
| [被遮挡] | 无 | 本页无明显遮挡 |
| [看不清] | 无 | 本页文字清晰度可接受 |

---

## F. Downstream Verification

1. **报告编号核验**：SDWH-M201905262-4 需与封面/首页编号交叉验证 [A.页眉右侧]
2. **仪器校准日期核验**：4台仪器校准有效期均集中在2020年4-7月，需确认试验开展时间是否在校准有效期内 [B.5.1表]
3. **试剂批号核验**：H19082605、20181210 需与试剂实物标签核对 [B.5.2表]
4. **许可证有效性核验**：SCXK（苏）2015-0007 需确认2015年发证是否在有效期内（通常5年有效期） [B.章节7]
5. **表3引用核验**："（表3）"指向的阳性对照验证数据需在后续页面查找 [A.章节8正文]
6. **百分号一致性**：全文检查"％"与"%"混用情况，确认是否为原文特征或OCR误差 [D.候选]
7. **页码连续性**：第7页/共12页，需确认文档完整性 [A.页脚]