# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-4

**[章节标题]** 9 试验设计

**[小节标题]** 9.1 浸提液制备

**[子小节标题]** 9.1.1 样品前处理

**[正文]** 无需前处理程序。

**[子小节标题]** 9.1.2 样品浸提

**[正文]** 无菌条件下取样，等数量取图中所有组件，混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为0.9%氯化钠注射液。

**[表格标题]** 浸提过程

**[表格]** 位置：9.1.2下方

| 样品 | 实际取样 | 浸提比例 | 浸提体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|
| 样品极性浸提液 | 表面积<br>222.684<br>cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 极性阴性对照液 | / | / | 10.0 mL | 37℃, 72h | 澄清 |

**[正文续]** 浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备阴性对照液。

**[小节标题]** 9.2 试验步骤

**[正文]** 试验前4-24小时将动物背部脊柱两侧被毛除去（约10cm×15cm），作为试验和观察部位。

**[正文]** 将试验样品浸提液和溶剂对照液各0.5mL分别滴到2.5cm×2.5cm大小的吸收性纱布片上备用。按图1所示，分别将浸透样品浸提液和溶剂对照液的纱布片直接接触兔脊柱两侧的皮肤，然后用绷带固定贴敷至少4小时。接触期结束后取下敷贴片。

**[图1]** 位置：页面中部偏下

**[图1标注线及数字]**
- 数字"1"指向顶部
- 数字"2"指向左侧中部
- 数字"3"指向左侧下部
- 数字"4"指向右侧上部
- 数字"5"指向底部

**[图1图例]** 1—头部；2—试验部位；3—对照部位；4—去毛的背部区域；5—尾部

**[图1标题]** 图1 皮肤应用部位

**[小节标题]** 9.3 结果观察

**[正文]** 取下敷贴片后(1±0.1) h, (24±2) h, (48±2) h 和 (72±2) h观察敷贴部位及周围皮肤组织反应，包括红斑、水肿和坏死等记录之。根据红斑、水肿发生情况可记分为0、1、2、3、4标准记分等级。详见表1。

**[表1标题]** 表1 皮肤刺激反应记分系统

**[页脚]** 第8页 共12页

**[水印]** SDWH（斜向重复水印，遍布页面）

---

## B. Structured Extraction

**文档标识**
- 来源机构：[A:页眉左侧] 苏州大学卫生与环境技术研究所
- 报告编号：[A:页眉右侧] SDWH-M201905262-4
- 页码：[A:页脚] 第8页 共12页

**章节结构**
- 主章节：[A:章节标题] 9 试验设计
- 子章节9.1：[A:小节标题] 9.1 浸提液制备
  - 9.1.1 [A:子小节标题] 9.1.1 样品前处理 → [A:正文] 无需前处理程序。
  - 9.1.2 [A:子小节标题] 9.1.2 样品浸提

**9.1.2 样品浸提 正文内容** [A:9.1.2正文]
- 取样条件：无菌条件下取样，等数量取图中所有组件，混合浸提
- 附图说明：（见附录二图片）
- 样品参数：使用委托方提供的样品总表面积为222.684cm²
- 浸提比例：按3cm²：1mL浸提比例（样品：浸提介质）
- 浸提条件：在密闭的惰性容器内震荡浸提
- 浸提介质：0.9%氯化钠注射液

**浸提过程表格** [A:表格]
- 位置锚点：9.1.2正文下方
- 表名：浸提过程

| 行 | 样品 | 实际取样 | 浸提比例 | 浸提体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|:---|
| 1 | 样品极性浸提液 | 表面积<br>222.684<br>cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 2 | 极性阴性对照液 | / | / | 10.0 mL | 37℃, 72h | 澄清 |

**表格后续说明** [A:正文续]
- 浸提前后状态：浸提前后浸提液状态未发生改变
- 保存条件：浸提完成后4℃保存，24h内用于测试
- 处理说明：浸提液pH值未经调整，未经过滤、离心、稀释等处理
- 对照液制备：不加供试品，同条件制备阴性对照液

**9.2 试验步骤** [A:小节标题]
- 动物准备：[A:正文] 试验前4-24小时将动物背部脊柱两侧被毛除去（约10cm×15cm），作为试验和观察部位。
- 样品准备：[A:正文] 将试验样品浸提液和溶剂对照液各0.5mL分别滴到2.5cm×2.5cm大小的吸收性纱布片上备用。
- 贴敷操作：[A:正文] 按图1所示，分别将浸透样品浸提液和溶剂对照液的纱布片直接接触兔脊柱两侧的皮肤，然后用绷带固定贴敷至少4小时。接触期结束后取下敷贴片。

**图1 皮肤应用部位** [A:图1]
- 位置：页面中部偏下
- 图示内容：矩形框内四个小方框，呈2×2排列，带5条标注线
- 标注数字及指向：
  - [A:图1标注线及数字] "1" → 顶部（头部）
  - [A:图1标注线及数字] "2" → 左侧中部（试验部位）
  - [A:图1标注线及数字] "3" → 左侧下部（对照部位）
  - [A:图1标注线及数字] "4" → 右侧上部（去毛的背部区域）
  - [A:图1标注线及数字] "5" → 底部（尾部）
- 图例：[A:图1图例] 1—头部；2—试验部位；3—对照部位；4—去毛的背部区域；5—尾部
- 图标题：[A:图1标题] 图1 皮肤应用部位

**9.3 结果观察** [A:小节标题]
- 观察时间点：[A:正文] 取下敷贴片后(1±0.1) h, (24±2) h, (48±2) h 和 (72±2) h
- 观察内容：观察敷贴部位及周围皮肤组织反应，包括红斑、水肿和坏死等记录之
- 评分标准：根据红斑、水肿发生情况可记分为0、1、2、3、4标准记分等级
- 引用：详见表1

**表1** [A:表1标题]
- 表名：表1 皮肤刺激反应记分系统
- 注：表格具体内容未在本页显示

---

## C. Visual Objects

| 对象 | 位置 | 描述 |
|:---|:---|:---|
| 水印"SDWH" | 全页面斜向重复 | 浅灰色半透明水印，呈45度角倾斜分布 |
| 图1示意图 | 页面中部偏下 | 矩形外框内含四个小方框（2×2排列），带5条标注引线 |
| 标注数字1-5 | 图1周围 | 黑色数字1、2、3、4、5，分别指向不同部位 |
| 表格边框 | 9.1.2下方 | 标准三线表格式，含表头行和2行数据 |
| 页眉横线 | 页眉下方 | 细横线分隔页眉与正文 |
| 章节编号"9" | 左侧 | 加粗黑色数字 |

---

## D. Candidate Normalization

[候选] [A:页眉右侧] 报告编号"SDWH-M201905262-4"中，"SDWH"可能为"苏州大学卫生与环境"的拼音首字母缩写（Suzhou Daxue Weisheng Yu Huanjing）。

[候选] [A:9.1.2正文] "震荡浸提"可能为"振荡浸提"的笔误，但原文如此照录。

[候选] [A:表格] 表格中"样品极性浸提液"与"极性阴性对照液"的"极性"可能指"极性溶剂"或特定浸提类型，与后文"溶剂对照液"存在术语对应关系。

[候选] [A:9.2正文] "被毛除去"即剃毛/脱毛处理，为动物实验标准术语。

[候选] [A:9.3正文] 时间点格式"(1±0.1) h"等，表示观察时间窗口，单位"h"为小时。

[候选] [A:图1] 图示为兔背部皮肤贴敷试验的标准部位示意图，2×2排列的四个方框分别对应：左上/右上为试验部位，左下/右下为对照部位（或按实际标注对应）。

[候选] [A:表1标题] 表1"皮肤刺激反应记分系统"的具体评分细则应在后续页面，本页仅见标题。

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 图1内部小方框 | 四个小方框内是否有文字或符号无法确认 |
| [看不清] | 页面右侧边缘 | 似有红色印记或批注，但内容无法辨识 |
| [空白未填] | 表1内容 | 表1"皮肤刺激反应记分系统"的具体表格内容未在本页显示 |
| [表头对应不确定] | 表格"实际取样"列 | "表面积/222.684/cm²"三行内容的表头归属需确认：是"实际取样"的子项还是独立列 |

---

## F. Downstream Verification

1. **报告编号核验**：确认"SDWH-M201905262-4"的编码规则，特别是"M201905262"部分的含义（项目编号/日期编码）。

2. **样品表面积计算**：核验222.684 cm²与74.2 mL的换算关系（按3cm²:1mL比例，222.684÷3≈74.228，与74.2 mL基本吻合，需确认四舍五入规则）。

3. **图1标注对应**：人工核验图1中数字1-5的实际指向位置与图例描述是否一致，特别是"2—试验部位"和"3—对照部位"在2×2方框中的具体位置分配。

4. **术语一致性**：核验全文"溶剂对照液"与"阴性对照液"的术语使用是否统一（9.1.2表格用"极性阴性对照液"，9.2正文用"溶剂对照液"）。

5. **表1完整性**：确认表1"皮肤刺激反应记分系统"的完整内容是否在后续页面（第9页及以后）。

6. **时间单位格式**：核验"(1±0.1) h"等时间表述的空格使用是否统一（h前有空格）。

7. **水印影响**：评估"SDWH"水印对OCR识别的干扰程度，确认无文字被水印遮挡导致误读。

8. **右侧边缘红色印记**：人工检查页面右侧边缘是否有重要批注或签章被截断。