# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-4

---

**[表格1-表头行]** 皮肤反应 | 刺激评分

**[表格1-红斑和焦痂形成]**
- 红斑和焦痂形成
- 无红斑 | 0
- 极轻微红斑（勉强可见） | 1
- 清晰红斑 | 2
- 中度红斑 | 3
- 重度红斑（紫红色）至无法进行红斑分级的焦痂形成 | 4

**[表格1-水肿形成]**
- 水肿形成
- 无水肿 | 0
- 极轻微水肿（勉强可见） | 1
- 清晰水肿（隆起边缘清晰） | 2
- 中度水肿（隆起约1 mm） | 3
- 重度水肿（隆起超过1 mm并超出接触区） | 4

**[表格1-刺激最高记分]** 刺激最高记分 | 8

**[表格1-注]** 注：其它副反应出现在皮肤刺激区域的应予记录和报告

---

**[章节9.4]** 9.4 结果评价

**[段落1]** 仅使用(24±2) h, (48±2) h 和 (72±2) h 的观察数据进行计算。

**[段落2]** 将每只动物在每一规定时间的红斑和水肿刺激记分相加后再除以观察总数6（2个试验点×3个观察时间），即为每只动物原发性刺激记分。

**[段落3]** 三只试验动物原发性刺激记分的平均数即为原发性刺激指数。

**[段落4]** 计算出对照原发性刺激记分，将试验样品原发性刺激记分减去该记分，即得出原发性刺激记分。该值即为试验样品的原发性刺激指数。根据表2评价样品的刺激反应指数类型。

---

**[表格2-表名]** 表2 兔原发性或累积性刺激指数类型

**[表格2-表头]** 平均记分 | 反应类型

**[表格2-数据行]**
- 0~0.4 | 极轻微
- 0.5~1.9 | 轻度
- 2~4.9 | 中度
- 5~8 | 重度

---

**[章节10]** 10 试验结果

**[段落]** 实验过程中动物未出现异常症状或死亡。据观察，试验组一侧皮肤反应未超过对照组一侧皮肤反应， 最终记分均为0。见表4。

---

**[章节11]** 11 结论

**[段落]** 在本次试验条件下，试验样品的极性浸提液在兔皮肤反应类型为无刺激作用。

---

**[章节12]** 12 记录存储

**[段落]** 所有与本次试验有关的原始数据和记录都被保存在指定的SDWH档案文件中。

---

**[章节13]** 13 保密协议

**[段落]** 签订检测委托合同即认为双方接受保密协议。

---

**[章节14]** 14 试验偏离声明

**[段落]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

---

**[页脚]** 第9页 共12页

---

## B. Structured Extraction

### 页眉信息 [A:页眉左侧][A:页眉右侧]
| 项目 | 内容 |
|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 |
| 报告编号 | SDWH-M201905262-4 |

### 表1：皮肤反应评分标准 [A:表格1-表头行至注]
| 分类 | 皮肤反应描述 | 刺激评分 |
|:---|:---|:---:|
| 红斑和焦痂形成 | 无红斑 | 0 |
| | 极轻微红斑（勉强可见） | 1 |
| | 清晰红斑 | 2 |
| | 中度红斑 | 3 |
| | 重度红斑（紫红色）至无法进行红斑分级的焦痂形成 | 4 |
| 水肿形成 | 无水肿 | 0 |
| | 极轻微水肿（勉强可见） | 1 |
| | 清晰水肿（隆起边缘清晰） | 2 |
| | 中度水肿（隆起约1 mm） | 3 |
| | 重度水肿（隆起超过1 mm并超出接触区） | 4 |
| 刺激最高记分 | — | 8 |
| 注 | 其它副反应出现在皮肤刺激区域的应予记录和报告 | — |

### 9.4 结果评价 [A:章节9.4及后续段落]
- 计算时间点：(24±2) h, (48±2) h, (72±2) h [A:段落1]
- 原发性刺激记分计算公式：每只动物红斑和水肿刺激记分之和 ÷ 观察总数6（2个试验点×3个观察时间） [A:段落2]
- 原发性刺激指数：三只试验动物原发性刺激记分的平均数 [A:段落3]
- 对照原发性刺激记分计算方式：试验样品原发性刺激记分减去对照原发性刺激记分 [A:段落4]
- 评价依据：表2 [A:段落4]

### 表2：兔原发性或累积性刺激指数类型 [A:表格2-表名至数据行]
| 平均记分 | 反应类型 |
|:---|:---|
| 0~0.4 | 极轻微 |
| 0.5~1.9 | 轻度 |
| 2~4.9 | 中度 |
| 5~8 | 重度 |

### 10 试验结果 [A:章节10]
- 动物状态：未出现异常症状或死亡
- 观察结果：试验组一侧皮肤反应未超过对照组一侧皮肤反应
- 最终记分：均为0
- 参见：表4

### 11 结论 [A:章节11]
- 试验条件：本次试验条件
- 样品：试验样品的极性浸提液
- 结果：在兔皮肤反应类型为无刺激作用

### 12 记录存储 [A:章节12]
- 存储位置：指定的SDWH档案文件中

### 13 保密协议 [A:章节13]
- 生效条件：签订检测委托合同即认为双方接受保密协议

### 14 试验偏离声明 [A:章节14]
- 执行情况：严格按照计划书执行
- 偏离情况：未发生影响实验数据有效性的偏离

### 页脚信息 [A:页脚]
| 项目 | 内容 |
|:---|:---|
| 页码 | 第9页 共12页 |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 斜向重复"SDWH"字样，浅灰色，覆盖整页 | 全页背景 |
| 表格1 | 灰底表头，白色数据行，双线分隔分类 | 页面上部 |
| 表格2 | 灰底表头，白色数据行 | 页面中下部 |
| 章节标题 | 粗体数字编号（9.4, 10, 11, 12, 13, 14） | 页面左侧 |
| 页眉分隔线 | 单横线 | 页眉下方 |
| 页脚 | 居中页码 | 页面底部 |

---

## D. Candidate Normalization

[候选] "极性浸提液"可能为专业术语"极性浸提液"（polar extract），指使用极性溶剂提取的样品溶液。来源：[A:章节11段落]

[候选] "SDWH"水印应为机构缩写，对应"苏州大学卫生与环境技术研究所"的英文或拼音缩写。来源：[C:水印][A:页眉左侧]

[候选] "表4"引用指向文档其他页面，当前页未显示。来源：[A:章节10段落]

[候选] 时间表示"(24±2) h"等，符合ISO标准时间间隔表示法。来源：[A:段落1]

---

## E. Uncertain Items

| 标记 | 位置 | 说明 |
|:---|:---|:---|
| [被遮挡] | 页面右侧边缘 | 有红色标记/批注痕迹，内容不可辨 |
| [看不清] | 无 | 本页文字清晰度可接受 |
| [空白未填] | 无 | 本页无空白填写区域 |
| [表头对应不确定] | 无 | 表格结构清晰 |

---

## F. Downstream Verification

1. **表4引用核验** [A:章节10段落]：需定位并核对"见表4"所指的具体表格内容，确认最终记分均为0的原始数据记录。

2. **时间计算核验** [A:段落1]：核验(24±2)h、(48±2)h、(72±2)h的实际观察时间点记录是否与计算一致。

3. **公式计算核验** [A:段落2-4]：核验原发性刺激记分、原发性刺激指数的计算过程及原始数据。

4. **对照组数据核验** [A:段落4]：核验对照原发性刺激记分的具体数值及减法计算过程。

5. **页码连续性核验** [A:页脚]：确认本页为第9页/共12页，检查前后页码连续性。

6. **右侧边缘红色标记** [E:被遮挡]：人工确认页面右侧边缘红色痕迹是否为批注、印章或扫描瑕疵。