# Page 10 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-4

[大标题] 附录一 试验数据

[表3标题] 表3 皮肤刺激反应阳性对照

[表3表头行1] 介质 动物编号 分组 反应 间隔时间(小时)/记分=左侧/右侧
[表3表头行2] [空白] [空白] [空白] [空白] 24±2 48±2 72±2

[表3数据行1] SC 1 阳性对照组 红斑 2/2 3/3 4/3
[表3数据行2] [空白] [空白] [空白] 水肿 2/2 3/2 4/3
[表3数据行3] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行4] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表3数据行5] SC 2 阳性对照组 红斑 1/2 2/3 3/4
[表3数据行6] [空白] [空白] [空白] 水肿 2/2 3/3 4/4
[表3数据行7] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行8] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表3数据行9] SC 3 阳性对照组 红斑 2/2 3/3 4/4
[表3数据行10] [空白] [空白] [空白] 水肿 2/2 3/3 4/3
[表3数据行11] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行12] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表3合计行] 极性最终记分 [空白] [空白] [空白] [空白] 5.6

[表3注释] 注：皮肤刺激阳性对照每六个月进行一次，数据引用 SDWH-M201902526-1（完成日期：2019-06-28）。

[表4标题] 表4 皮肤刺激反应结果观察

[表4表头行1] 浸提液 动物编号 分组 反应 间隔时间(小时)/记分=左侧/右侧
[表4表头行2] [空白] [空白] [空白] [空白] 24±2 48±2 72±2

[表4数据行1] SC 1 试验样品组 红斑 0/0 0/0 0/0
[表4数据行2] [空白] [空白] [空白] 水肿 0/0 0/0 0/0
[表4数据行3] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行4] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表4数据行5] SC 2 试验样品组 红斑 0/0 0/0 0/0
[表4数据行6] [空白] [空白] [空白] 水肿 0/0 0/0 0/0
[表4数据行7] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行8] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表4数据行9] SC 3 试验样品组 红斑 0/0 0/0 0/0
[表4数据行10] [空白] [空白] [空白] 水肿 0/0 0/0 0/0
[表4数据行11] [空白] [空白] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行12] [空白] [空白] [空白] 水肿 0/0 0/0 0/0

[表4合计行] 极性最终记分 [空白] [空白] [空白] [空白] 0

[页脚] 第10页 共12页

[水印] SDWH（斜向重复水印，遍布页面）

## B. Structured Extraction

### 表3 皮肤刺激反应阳性对照 [A.表3标题]

| 介质 | 动物编号 | 分组 | 反应 | 24±2 | 48±2 | 72±2 |
|:---|:---|:---|:---|:---|:---|:---|
| SC | 1 | 阳性对照组 | 红斑 | 2/2 | 3/3 | 4/3 |
| SC | 1 | 阳性对照组 | 水肿 | 2/2 | 3/2 | 4/3 |
| SC | 1 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 1 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 阳性对照组 | 红斑 | 1/2 | 2/3 | 3/4 |
| SC | 2 | 阳性对照组 | 水肿 | 2/2 | 3/3 | 4/4 |
| SC | 2 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 阳性对照组 | 红斑 | 2/2 | 3/3 | 4/4 |
| SC | 3 | 阳性对照组 | 水肿 | 2/2 | 3/3 | 4/3 |
| SC | 3 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| **极性最终记分** | | | | | | **5.6** |

**注释** [A.表3注释]：皮肤刺激阳性对照每六个月进行一次，数据引用 SDWH-M201902526-1（完成日期：2019-06-28）。

---

### 表4 皮肤刺激反应结果观察 [A.表4标题]

| 浸提液 | 动物编号 | 分组 | 反应 | 24±2 | 48±2 | 72±2 |
|:---|:---|:---|:---|:---|:---|:---|
| SC | 1 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 1 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 1 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 1 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 2 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SC | 3 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| **极性最终记分** | | | | | | **0** |

---

**页眉信息** [A.页眉左侧][A.页眉右侧]
- 机构：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-4

**页脚信息** [A.页脚]
- 第10页 共12页

## C. Visual Objects

1. **水印** [A.水印]：斜向重复的"SDWH"半透明水印，遍布整个页面背景
2. **表格线**：表3和表4均为标准三线表格式，含横线分隔
3. **页码**：底部居中，"第10页 共12页"
4. **标题层级**："附录一 试验数据"为黑体大标题，"表3""表4"为小四号黑体

## D. Candidate Normalization

[候选] "SC"在表3和表4的"介质"/"浸提液"列中重复出现，可能代表某种标准介质或浸提液代码。来源：A.表3数据行1、A.表4数据行1等。

[候选] "极性最终记分"中的"极性"可能为"积分"或"累计"之意，或为专业术语"polar"的翻译。来源：A.表3合计行、A.表4合计行。

[候选纠正] 注释中的"SDWH-M201902526-1"可能应为"SDWH-M201905262-1"，与页眉报告编号"SDWH-M201905262-4"的日期部分"201905262"更接近。来源：A.表3注释。

[候选] 表3动物编号2阳性对照组红斑24±2列的"1/2"与其他行的"2/2"不同，可能表示该动物在该时间点反应较弱。来源：A.表3数据行5。

[候选] 表3动物编号3阳性对照组水肿72±2列的"4/3"与其他反应类型的"4/4"不同，可能为记录差异或特定评分规则。来源：A.表3数据行10。

## E. Uncertain Items

无。页面文字清晰可辨，无[看不清]、[空白未填]、[被遮挡]、[表头对应不确定]项。

## F. Downstream Verification

1. **编号一致性核验**：注释中引用的报告编号"SDWH-M201902526-1"与页眉"SDWH-M201905262-4"存在日期位差异（"201902526" vs "201905262"），需人工确认是否为同一系列报告或存在笔误。

2. **数据异常点核验**：
   - 表3动物编号2、阳性对照组、红斑、24±2列的"1/2"为唯一非"2/2"值，需确认原始记录
   - 表3动物编号3、阳性对照组、水肿、72±2列的"4/3"为唯一非"4/4"值，需确认原始记录

3. **术语确认**："极性最终记分"的专业含义需确认，是否为"积分最终得分"或特定毒理学评分术语。

4. **"SC"代码含义**：需确认表3的"介质"和表4的"浸提液"列中"SC"的具体含义（如是否为"生理盐水"Saline Control或其他标准介质）。

5. **评分格式核验**：所有记分格式为"左/右"，需确认是否与表头"记分=左侧/右侧"完全对应。

6. **日期逻辑**：注释中完成日期"2019-06-28"与报告编号日期"20190526"（2019年5月26日）的先后顺序需确认是否合理。