# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5.pdf
- route: vlm
- pdf_type: scanned
- template: scanned

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-001-vlm.md
- Page 2: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-002-vlm.md
- Page 3: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-003-vlm.md
- Page 4: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-004-vlm.md
- Page 5: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-005-vlm.md
- Page 6: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-006-vlm.md
- Page 7: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-007-vlm.md
- Page 8: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-008-vlm.md
- Page 9: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-009-vlm.md
- Page 10: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-010-vlm.md
- Page 11: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-011-vlm.md
- Page 12: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤刺激2-SDWH-M201905262-5-20260501T121029\page-012-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

[左上角区域]
- 红色MA标志，下方数字：180015144061

[中上方区域]
- ilac-MRA标志（蓝色圆形，含同心圆图案）
- CNAS标志（蓝色圆形，含C形图案）
- 右侧文字：中国认可 国际互认 检测 TESTING CNAS L2954

[中部标题区域]
- 最终报告
- 报告编号：SDWH-M201905262-5

[中部主体区域]
- 红外耳温计
- 皮肤刺激试验
- 参照 GB/T 16886.10-2017
- 芝麻油浸提

[中下部委托信息]
- 委托单位：天津九安医疗电子股份有限公司
- 地 址：天津市南开区雅安道金平路3号

[底部机构信息]
- 苏州大学卫生与环境技术研究所
- 地址：中国江苏苏州工业园区仁爱路199号
- 邮编：215123
- 网址：www.sudatest.com
- 电子邮箱：med@sudatest.com
- 直线：+86 512 65880038
- 免费电话：400 107 8828

[左下角]
- 二维码图案

[背景]
- 浅灰色"SDWH"水印，斜向重复分布于全页

[右侧边缘]
- 红色圆形印章局部（被裁剪），可见"苏州大学卫生"字样

---

## B. Structured Extraction

**报告标识信息** [中部标题区域]
| 项目 | 内容 |
|:---|:---|
| 报告类型 | 最终报告 |
| 报告编号 | SDWH-M201905262-5 |

**检测项目信息** [中部主体区域]
| 项目 | 内容 |
|:---|:---|
| 产品名称 | 红外耳温计 |
| 试验名称 | 皮肤刺激试验 |
| 参照标准 | GB/T 16886.10-2017 |
| 浸提介质 | 芝麻油浸提 |

**委托方信息** [中下部委托信息]
| 项目 | 内容 |
|:---|:---|
| 委托单位 | 天津九安医疗电子股份有限公司 |
| 地址 | 天津市南开区雅安道金平路3号 |

**检测机构信息** [底部机构信息]
| 项目 | 内容 |
|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 |
| 地址 | 中国江苏苏州工业园区仁爱路199号 |
| 邮编 | 215123 |
| 网址 | www.sudatest.com |
| 电子邮箱 | med@sudatest.com |
| 直线电话 | +86 512 65880038 |
| 免费电话 | 400 107 8828 |

**资质标识** [左上角、中上方]
| 标识 | 编号/说明 |
|:---|:---|
| MA标志 | 180015144061 |
| ilac-MRA | [国际互认标志] |
| CNAS | L2954，中国认可国际互认检测 |

---

## C. Visual Objects

| 位置 | 对象类型 | 描述 |
|:---|:---|:---|
| [左上角] | 资质标志 | 红色MA标志，方形边框内含"MA"字母，下方红色数字"180015144061" |
| [中上方偏左] | 资质标志 | ilac-MRA蓝色圆形标志，含同心圆波纹图案及"ilac-MRA"文字 |
| [中上方偏右] | 资质标志 | CNAS蓝色圆形标志，含"C"形图案及"CNAS"文字 |
| [右侧边缘] | 印章 | 红色圆形印章，局部可见，文字包含"苏州大学卫生" |
| [左下角] | 二维码 | 黑白方块矩阵二维码，用于信息扫描 |
| [全页背景] | 水印 | 浅灰色"SDWH"斜向重复水印 |

---

## D. Candidate Normalization

[候选] 报告编号"SDWH-M201905262-5"中，"SDWH"可能为"苏州大学卫生"（Suzhou Daxue Weisheng）的拼音缩写，来源：[中部标题区域]报告编号。

[候选] "芝麻油浸提"表明该皮肤刺激试验采用芝麻油作为浸提介质，符合GB/T 16886.10-2017标准中医疗器械生物学评价的要求，来源：[中部主体区域]。

[候选] 委托单位"天津九安医疗电子股份有限公司"为医疗器械生产企业，来源：[中下部委托信息]委托单位。

[候选] 底部机构信息中的"直线"应为"直线电话"或"直线"的简写，指固定电话线路，来源：[底部机构信息]。

[候选] 印章文字"苏州大学卫生"完整可能为"苏州大学卫生与环境技术研究所"或类似机构名称，来源：[右侧边缘]红色印章局部。

---

## E. Uncertain Items

| 位置 | 不确定内容 | 说明 |
|:---|:---|:---|
| [右侧边缘] | 红色印章完整文字 | 印章被页面边缘裁剪，仅可见"苏州大学卫生"部分文字 |
| [底部机构信息] | "直线"的完整含义 | 原文写"直线：+86 512 65880038"，是否为"直线电话"或"直线传真"等不确定 |

---

## F. Downstream Verification

1. **印章完整性核验**：右侧边缘红色圆形印章被裁剪，需核验完整印章文字及机构合法性。
2. **报告编号有效性**：SDWH-M201905262-5 需在机构报告系统中核验真伪及状态。
3. **MA标志编号核验**：180015144061 需与CMA资质认定证书核对。
4. **CNAS认可范围核验**：L2954 认可证书需确认是否包含GB/T 16886.10-2017检测能力。
5. **二维码内容核验**：左下角二维码需扫描验证是否与报告信息一致。
6. **委托单位信息核验**：天津九安医疗电子股份有限公司需确认委托关系真实性。
7. **标准版本确认**：GB/T 16886.10-2017 是否为现行有效版本。

<!-- page 2 -->
# Page 2 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[标题居中]** 目录

**[目录条目]**
- 检测报告说明 ....................................................................................................................3
- 日期确认 ........................................................................................................................4
- 报告摘要 ........................................................................................................................5
- 检测报告正文 ................................................................................................................6
- 1 目的 ............................................................................................................................6
- 2 参考标准 ....................................................................................................................6
- 3 执行规范 ....................................................................................................................6
- 4 试验和对照样品确定 ................................................................................................6
  - 4.1 试验样品 ............................................................................................................6
  - 4.2 对照样品 ............................................................................................................6
    - 4.2.1 阴性对照样品 ............................................................................................6
    - 4.2.2 阳性对照样品 ............................................................................................6
- 5 仪器和试剂 ................................................................................................................7
  - 5.1 仪器设备 ............................................................................................................7
  - 5.2 试剂 ....................................................................................................................7
- 6 试验系统鉴别 ............................................................................................................7
- 7 饲养和护理 ................................................................................................................7
- 8 试验系统和给药途径确认 ........................................................................................7
- 9 试验设计 ....................................................................................................................8
  - 9.1 浸提液制备 ........................................................................................................8
    - 9.1.1 样品前处理 ................................................................................................8
    - 9.1.2 样品浸提 ....................................................................................................8
  - 9.2 试验步骤 ............................................................................................................8
  - 9.3 结果观察 ............................................................................................................8
  - 9.4 结果评价 ............................................................................................................9
- 10 试验结果 ..................................................................................................................9
- 11 结论 ..........................................................................................................................9
- 12 记录存储 ..................................................................................................................9
- 13 保密协议 ..................................................................................................................9
- 14 试验偏离声明 ..........................................................................................................9
- 附录一 试验数据 ........................................................................................................10
- 附录二 试验样品照片 ................................................................................................11
- 附录三 客户提供的资料 ............................................................................................12

**[页脚居中]** 第 2 页 共 12 页

**[背景水印]** 斜向重复 "SDWH" 字样

**[右侧边缘]** 红色竖线标记（部分页面裁切标记或装订线）

---

## B. Structured Extraction

**文档标识信息**
| 元素 | 内容 | 位置锚点 |
|:---|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 | A[页眉左侧] |
| 报告编号 | SDWH-M201905262-5 | A[页眉右侧] |
| 页面标题 | 目录 | A[标题居中] |
| 页码信息 | 第 2 页 共 12 页 | A[页脚居中] |

**目录结构表**

| 序号 | 条目名称 | 页码 | 层级 | 位置锚点 |
|:---|:---|:---|:---|:---|
| - | 检测报告说明 | 3 | 一级 | A[目录条目第1行] |
| - | 日期确认 | 4 | 一级 | A[目录条目第2行] |
| - | 报告摘要 | 5 | 一级 | A[目录条目第3行] |
| - | 检测报告正文 | 6 | 一级 | A[目录条目第4行] |
| 1 | 目的 | 6 | 二级 | A[目录条目第5行] |
| 2 | 参考标准 | 6 | 二级 | A[目录条目第6行] |
| 3 | 执行规范 | 6 | 二级 | A[目录条目第7行] |
| 4 | 试验和对照样品确定 | 6 | 二级 | A[目录条目第8行] |
| 4.1 | 试验样品 | 6 | 三级 | A[目录条目第9行] |
| 4.2 | 对照样品 | 6 | 三级 | A[目录条目第10行] |
| 4.2.1 | 阴性对照样品 | 6 | 四级 | A[目录条目第11行] |
| 4.2.2 | 阳性对照样品 | 6 | 四级 | A[目录条目第12行] |
| 5 | 仪器和试剂 | 7 | 二级 | A[目录条目第13行] |
| 5.1 | 仪器设备 | 7 | 三级 | A[目录条目第14行] |
| 5.2 | 试剂 | 7 | 三级 | A[目录条目第15行] |
| 6 | 试验系统鉴别 | 7 | 二级 | A[目录条目第16行] |
| 7 | 饲养和护理 | 7 | 二级 | A[目录条目第17行] |
| 8 | 试验系统和给药途径确认 | 7 | 二级 | A[目录条目第18行] |
| 9 | 试验设计 | 8 | 二级 | A[目录条目第19行] |
| 9.1 | 浸提液制备 | 8 | 三级 | A[目录条目第20行] |
| 9.1.1 | 样品前处理 | 8 | 四级 | A[目录条目第21行] |
| 9.1.2 | 样品浸提 | 8 | 四级 | A[目录条目第22行] |
| 9.2 | 试验步骤 | 8 | 三级 | A[目录条目第23行] |
| 9.3 | 结果观察 | 8 | 三级 | A[目录条目第24行] |
| 9.4 | 结果评价 | 9 | 三级 | A[目录条目第25行] |
| 10 | 试验结果 | 9 | 二级 | A[目录条目第26行] |
| 11 | 结论 | 9 | 二级 | A[目录条目第27行] |
| 12 | 记录存储 | 9 | 二级 | A[目录条目第28行] |
| 13 | 保密协议 | 9 | 二级 | A[目录条目第29行] |
| 14 | 试验偏离声明 | 9 | 二级 | A[目录条目第30行] |
| 附录一 | 试验数据 | 10 | 一级 | A[目录条目第31行] |
| 附录二 | 试验样品照片 | 11 | 一级 | A[目录条目第32行] |
| 附录三 | 客户提供的资料 | 12 | 一级 | A[目录条目第33行] |

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|
| 文字水印 | 斜向重复的 "SDWH" 字样 | 全页面背景 | 可见，半透明 |
| 红色竖线 | 细红色线条 | 右侧边缘，约距右边界5mm | 可见，疑似装订线或裁切标记 |
| 页眉分隔线 | 细横线 | 页眉文字下方 | 可见 |
| 目录引导线 | 点状虚线 | 各条目与页码之间 | 可见 |

---

## D. Candidate Normalization

[候选] 报告编号 "SDWH-M201905262-5" 可解析为：机构代码 SDWH + 类型码 M + 日期 20190526 + 序号 2-5，来源：A[页眉右侧]

[候选] 页码 "第 2 页 共 12 页" 表明本页为目录页，文档总页数12页，来源：A[页脚居中]

[候选] 水印 "SDWH" 与报告编号前缀一致，推测为机构标识，来源：C[文字水印]、A[页眉右侧]

[候选] 右侧红色竖线可能为扫描时的装订线痕迹或文档裁切标记，来源：C[红色竖线]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| 无 | - | 本页内容清晰，无识别障碍项 |

---

## F. Downstream Verification

1. **报告编号核验**：确认 "SDWH-M201905262-5" 与封面页编号一致，来源：A[页眉右侧]
2. **页码连续性**：确认本页为第2页，与前页（封面/标题页）和后页（检测报告说明）衔接，来源：A[页脚居中]
3. **目录完整性**：核对实际文档是否包含目录所列全部章节（1-14章及三个附录），来源：B[目录结构表]
4. **水印一致性**：确认 "SDWH" 水印是否贯穿全文档，来源：C[文字水印]
5. **右侧红色竖线性质**：人工判断是否为原始文档装订线或扫描 artifacts，来源：C[红色竖线]

<!-- page 3 -->
# Page 3 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[标题居中]** 检测报告说明

**[正文第一条]** 一、对本报告有异议者，请于收到报告之日起十五天内提出复核申请。

**[正文第二条]** 二、检测报告涂改或无检验检测专用章无效。

**[正文第三条]** 三、检测报告无编制人、审核人及检测报告签发人签字无效。

**[正文第四条]** 四、送样委托检验，本检验检测机构仅对来样负责。

**[正文第五条]** 五、未经本检验检测机构同意，不得部分复制本报告。

**[页脚居中]** 第3页 共12页

**[背景水印]** 全页斜向重复淡灰色水印"SDWH"

**[右侧边缘]** 红色印章边缘（部分可见，被裁剪）

---

## B. Structured Extraction

**机构信息** [A.页眉左侧]
- 机构名称：苏州大学卫生与环境技术研究所

**报告编号** [A.页眉右侧]
- 报告编号：SDWH-M201905262-5

**文档标题** [A.标题居中]
- 标题：检测报告说明

**条款列表** [A.正文第一条至第五条]

| 序号 | 位置锚点 | 内容 |
|:---|:---|:---|
| 一 | [A.正文第一条] | 对本报告有异议者，请于收到报告之日起十五天内提出复核申请。 |
| 二 | [A.正文第二条] | 检测报告涂改或无检验检测专用章无效。 |
| 三 | [A.正文第三条] | 检测报告无编制人、审核人及检测报告签发人签字无效。 |
| 四 | [A.正文第四条] | 送样委托检验，本检验检测机构仅对来样负责。 |
| 五 | [A.正文第五条] | 未经本检验检测机构同意，不得部分复制本报告。 |

**页码信息** [A.页脚居中]
- 当前页码：第3页
- 总页数：共12页

---

## C. Visual Objects

| 对象类型 | 位置 | 描述 |
|:---|:---|:---|
| 水印 | 全页背景 | 斜向45度重复排列的淡灰色"SDWH"字样 |
| 红色印章 | 页面右侧边缘 | [被遮挡] 仅见红色印迹边缘，主体内容被页面裁剪 |
| 横线 | 页眉下方 | 分隔页眉与正文的水平细线 |

---

## D. Candidate Normalization

[候选] 机构名称"苏州大学卫生与环境技术研究所"可能为"苏州大学卫生与环境技术研究所"的规范全称，来源：[B.机构信息]

[候选] 报告编号格式"SDWH-M201905262-5"中，"SDWH"可能为机构代码，"M"可能代表检测类型，"20190526"可能为日期（2019年5月26日），"2-5"可能为序列号，来源：[B.报告编号]

[候选] "十五天内"即15个自然日，来源：[B.条款列表.序号一]

[候选] "检验检测专用章"为CMA认证机构专用印章的规范名称，来源：[B.条款列表.序号二]

[候选] "编制人、审核人及检测报告签发人"对应质量管理体系中的三级审核制度，来源：[B.条款列表.序号三]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [被遮挡] | [C.红色印章] | 页面右侧边缘的红色印章主体内容被裁剪，无法识别印章完整信息 |
| [看不清] | 无 | 本页文字清晰度良好，无模糊区域 |

---

## F. Downstream Verification

1. **印章核验**：需调取完整扫描件或原件，确认右侧红色印章的完整内容（机构名称、印章编号、有效期等）
2. **报告编号唯一性**：核验SDWH-M201905262-5是否在机构报告管理系统中登记
3. **页码连续性**：确认本页确为第3页，与前页（第2页）及后页（第4页）内容衔接
4. **水印防伪**：确认"SDWH"水印为机构标准防伪标识，非后期添加
5. **条款合规性**：对照《检验检测机构资质认定管理办法》核实五条说明的法规符合性
6. **总页数确认**：核实全报告是否确实为12页，防止缺页或换页

<!-- page 4 -->
# Page 4 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[标题]** 日期确认

**[表格区域]**
| 接样日期 | 2019-12-04 |
| 试验计划书生效日期 | 2019-12-06 |
| 试验操作开始日期 | 2019-12-06 |
| 试验操作结束日期 | 2019-12-13 |
| 报告完成日期 | 2019-12-23 |

**[签名区域-编制]** 编制：陈荣荣 [手写签名] 2019-12-23

**[签名区域-审核]** 审核： [手写签名] 试验负责人 2019-12-23 [印章覆盖部分日期]

**[签名区域-签发]** 签发： [手写签名] 授权签字人 日期 [印章覆盖]

**[印章]** 红色圆形印章：苏州大学卫生与环境技术研究所 检验检测专用章，含五角星，日期 2019-12-23 及 [看不清数字]

**[页脚机构名]** 苏州大学卫生与环境技术研究所

**[页码]** 第4页 共12页

**[背景水印]** 全页浅灰色斜向重复水印 "SDWH"

---

## B. Structured Extraction

**机构信息 [页眉左侧]**
- 机构名称：苏州大学卫生与环境技术研究所

**报告编号 [页眉右侧]**
- 编号：SDWH-M201905262-5

**标题 [页面中部上方]**
- 标题：日期确认

**日期确认表 [标题下方表格]**
| 项目 | 日期 |
|:---|:---|
| 接样日期 | 2019-12-04 |
| 试验计划书生效日期 | 2019-12-06 |
| 试验操作开始日期 | 2019-12-06 |
| 试验操作结束日期 | 2019-12-13 |
| 报告完成日期 | 2019-12-23 |

**编制信息 [页面中下部左侧]**
- 角色：编制
- 姓名：陈荣荣
- 签名：[手写签名]
- 日期：2019-12-23

**审核信息 [编制下方]**
- 角色：审核
- 签名：[手写签名]
- 职务标注：试验负责人
- 日期：2019-12-23 [部分被印章遮挡]

**签发信息 [审核下方]**
- 角色：签发
- 签名：[手写签名]
- 职务标注：授权签字人
- 日期：[被印章遮挡]

**印章信息 [签名区域右侧]**
- 印章类型：检验检测专用章
- 机构名称：苏州大学卫生与环境技术研究所
- 可见日期：2019-12-23
- 附加标记：[看不清数字，疑似编号]

**页脚信息 [页面底部]**
- 机构名称：苏州大学卫生与环境技术研究所
- 页码：第4页 共12页

---

## C. Visual Objects

**[水印]** 全页背景浅灰色斜向重复文字水印 "SDWH"，约45度角排列，覆盖整个页面

**[印章-红色圆形]** 位于页面右下签名区域
- 外圈文字：苏州大学卫生与环境技术研究所
- 内圈五角星图案
- 下方文字：检验检测专用章
- 日期标记：2019-12-23 及 [看不清数字]
- 印章部分覆盖审核日期和签发日期

**[手写签名-编制]** "陈荣荣" 手写体，位于编制栏横线上方

**[手写签名-审核]** 连笔草书签名，位于审核栏横线上方，难以辨认字形

**[手写签名-签发]** 连笔草书签名，位于签发栏横线上方，难以辨认字形

**[横线]** 编制、审核、签发栏均有下划线供签名

---

## D. Candidate Normalization

[候选] 页眉机构名 "苏州大学卫生与环境技术研究所" 与页脚机构名一致，确认机构全称 [A.页眉左侧][A.页脚]

[候选] 报告编号格式 SDWH-M201905262-5 中，SDWH 可能为机构缩写（苏州大学卫生与环境），M 可能代表某种分类代码，201905262 为日期+序号格式（2019年5月26日第2号），-5 可能为版本或分册号 [A.页眉右侧]

[候选] 试验计划书生效日期与试验操作开始日期同为 2019-12-06，表明计划生效后立即开始操作 [B.日期确认表]

[候选] 试验操作周期为 2019-12-06 至 2019-12-13，共 7 天（含起止日）或 8 天 [B.日期确认表]

[候选] 报告完成日期 2019-12-23 距离试验结束 2019-12-13 间隔 10 天，为报告编制周期 [B.日期确认表]

[候选] 编制、审核、签发日期均为 2019-12-23，与报告完成日期一致，表明当日完成全流程 [B.签名区域]

[候选] 印章日期 2019-12-23 与签发日期一致，符合检验检测专用章使用规范 [C.印章]

[候选纠正] 印章底部 [看不清数字] 可能为印章编号或防伪码，常见格式为 (XXX) 或 数字串，来源：检验检测专用章通常包含资质认定编号 [C.印章]

---

## E. Uncertain Items

| 位置 | 不确定内容 | 说明 |
|:---|:---|:---|
| C.印章 | [看不清数字] | 印章底部日期 2019-12-23 下方有附加数字/编号，被印章文字遮挡或分辨率不足 |
| A.签名区域-审核 | [印章覆盖部分日期] | 审核日期 2019-12-23 右侧部分被红色印章覆盖 |
| A.签名区域-签发 | [被遮挡] | 签发日期栏完全被红色印章覆盖，无法读取 |
| C.手写签名-审核 | [难以辨认] | 草书签名无法识别具体字形 |
| C.手写签名-签发 | [难以辨认] | 草书签名无法识别具体字形 |

---

## F. Downstream Verification

1. **印章编号核验** [E.印章数字]：需人工或高分辨率扫描确认印章底部看不清的数字/编号，可能为 CMA 资质认定编号或机构内部印章编码

2. **签发日期确认** [E.签发日期被遮挡]：需核对原件或关联页面确认签发日期是否与编制、审核日期一致（2019-12-23）

3. **签名身份核验** [C.手写签名]：审核人（试验负责人）和签发人（授权签字人）的手写签名需与机构备案签名比对确认身份

4. **日期逻辑核验** [B.日期确认表]：验证接样日期（2019-12-04）早于计划生效日期（2019-12-06）的合理性，确认样品接收与计划制定的时间顺序符合试验流程规范

5. **页码连续性核验** [A.页码]：确认本页为第4页/共12页，与文档整体页码系统一致，检查前后页衔接

6. **水印完整性核验** [C.水印]：确认 "SDWH" 水印全页均匀分布，无异常中断或篡改痕迹

<!-- page 5 -->
# Page 5 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[标题]** 报告摘要

**[章节1标题]** 1 试验样品

**[表格-试验样品信息]**
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[章节2标题]** 2 主要参考标准

**[正文]** GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**[章节3标题]** 3 试验方法

**[正文]** 依据 GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验试验，该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，评价样品潜在的皮肤刺激反应。

**[正文]** 试验计划书编号：SDWH-PROTOCOL -M201905262-5。

**[章节4标题]** 4 结论

**[正文]** 在本次试验条件下，试验样品的非极性浸提液在兔皮肤反应类型为无刺激作用。

**[页脚]** 第5页 共12页

**[水印]** 全页斜向重复水印 "SDWH"


## B. Structured Extraction

**[引用：页眉左侧]** 机构名称：苏州大学卫生与环境技术研究所

**[引用：页眉右侧]** 报告编号：SDWH-M201905262-5

**[引用：标题]** 文档章节：报告摘要

**[引用：章节1标题+表格]** 试验样品信息表：
- 位置：章节1下方
- 列结构：属性名 | 属性值
- 行1：样品名称 | 红外耳温计
- 行2：制造商 | 柯顿(天津)电子医疗器械有限公司
- 行3：地址 | 天津自贸试验区(空港经济区)航宇路26号
- 行4：型号 | PT5
- 行5：批号 | 未提供

**[引用：章节2标题+正文]** 主要参考标准：GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**[引用：章节3标题+正文]** 试验方法：
- 依据标准：GB/T 16886.10-2017
- 试验系统：新西兰兔
- 检测对象：试验样品浸提液与试验系统直接接触引起的皮肤刺激反应
- 目的：评价样品潜在的皮肤刺激反应
- 试验计划书编号：SDWH-PROTOCOL -M201905262-5

**[引用：章节4标题+正文]** 结论：在本次试验条件下，试验样品的非极性浸提液在兔皮肤反应类型为无刺激作用

**[引用：页脚]** 页码：第5页 共12页


## C. Visual Objects

**[水印]** 全页斜向浅灰色重复文字水印 "SDWH"，覆盖整个页面背景，角度约-30度

**[排版元素]** 章节编号使用加粗阿拉伯数字（1、2、3、4）

**[排版元素]** 表格采用横线分隔的三线表样式，首行有浅灰底色

**[排版元素]** 页眉含下划线分隔

**[排版元素]** 页脚居中，无装饰线


## D. Candidate Normalization

**[候选]** 试验计划书编号 "SDWH-PROTOCOL -M201905262-5" 中 "PROTOCOL" 与 "-M" 之间存在空格，可能为排版格式或编号规范，来源：A.章节3正文

**[候选]** "新西兰兔" 为试验动物品种，学名 Oryctolagus cuniculus，来源：A.章节3正文

**[候选]** "非极性浸提液" 指按标准方法制备的极性溶剂浸提液之外的另一种浸提液（通常为植物油或类似非极性溶剂），来源：A.章节4正文

**[候选]** 标准编号 "GB/T 16886.10-2017" 中 "GB/T" 为国家推荐性标准代号，来源：A.章节2正文、A.章节3正文


## E. Uncertain Items

无。本页文字清晰，无遮挡、模糊或空白未填区域。


## F. Downstream Verification

1. **报告编号一致性核验**：页眉报告编号 "SDWH-M201905262-5" 与试验计划书编号 "SDWH-PROTOCOL -M201905262-5" 中的日期/序列部分 "M201905262-5" 应核验是否对应同一样品/项目

2. **标准版本有效性核验**：GB/T 16886.10-2017 是否为现行有效版本，需与标准数据库核对

3. **试验计划书编号格式核验**："SDWH-PROTOCOL -M201905262-5" 中 "PROTOCOL" 后的空格是否为标准格式，或应为 "SDWH-PROTOCOL-M201905262-5"

4. **结论完整性核验**：结论仅提及"非极性浸提液"为"无刺激作用"，需确认是否遗漏极性浸提液结果（通常完整试验应包含两种浸提液），或该信息在报告其他页面

5. **页码连续性核验**：当前为"第5页 共12页"，需确认前后页码连续性

<!-- page 6 -->
# Page 6 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-5

[标题] 检测报告正文

[章节1] 1 目的
[正文] 该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，并类推到人类，但试验结果并不代表样品真正的皮肤刺激反应危险性。

[章节2] 2 参考标准
[标准1] GB/T 16886 .10-2017 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验
[标准2] GB/T 16886 .12-2017 医疗器械生物学评价 第 12 部分：样品制备与参照材料
[标准3] GB/T 16886.2-2011 医疗器械生物学评价 第 2 部分：动物福利要求

[章节3] 3 执行规范
[规范1] ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
[规范2] RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

[章节4] 4 试验和对照样品确定

[子章节4.1] 4.1 试验样品
[表格-表头行] 样品名称 | 红外耳温计
[表格行] 制造商 | 柯顿(天津)电子医疗器械有限公司
[表格行] 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号
[表格行] 来样原始状态 | 未灭菌
[表格行] CAS 编号 | 未提供
[表格行] 型号 | PT5
[表格行] 规格 | 未提供
[表格行] 批号 | 未提供
[表格行] 样品材料 | ABS,TPU,PMMA,PP
[表格行] 包装材质 | 塑料袋
[表格行] 性状 | 固体
[表格行] 颜色 | 白色,灰色,透明
[表格行] 密度 | 未提供
[表格行] 稳定性 | 未提供
[表格行] 溶解度 | 不溶于水
[表格行] 保存条件 | 室温
[表格行] 预期临床用途 | 体温测量

[注释] 试验样品信息是由样品委托单位提供。

[子章节4.2] 4.2 对照样品

[子章节4.2.1] 4.2.1 阴性对照样品
[内容] 芝麻油（SO），保存条件：室温。

[子章节4.2.2] 4.2.2 阳性对照样品
[内容] 十二烷基硫酸钠（SDS），保存条件：室温。

[页脚] 第6 页 共 12 页

## B. Structured Extraction

### 文档元信息
- 机构名称：[页眉左侧] 苏州大学卫生与环境技术研究所
- 报告编号：[页眉右侧] SDWH-M201905262-5
- 页码：[页脚] 第6 页 共 12 页

### 章节结构
| 章节编号 | 章节标题 | 位置 |
|---------|---------|------|
| 1 | 目的 | [章节1] |
| 2 | 参考标准 | [章节2] |
| 3 | 执行规范 | [章节3] |
| 4 | 试验和对照样品确定 | [章节4] |
| 4.1 | 试验样品 | [子章节4.1] |
| 4.2 | 对照样品 | [子章节4.2] |
| 4.2.1 | 阴性对照样品 | [子章节4.2.1] |
| 4.2.2 | 阳性对照样品 | [子章节4.2.2] |

### 参考标准列表 [章节2]
| 标准编号 | 标准名称 |
|---------|---------|
| GB/T 16886 .10-2017 | 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验 |
| GB/T 16886 .12-2017 | 医疗器械生物学评价 第 12 部分：样品制备与参照材料 |
| GB/T 16886.2-2011 | 医疗器械生物学评价 第 2 部分：动物福利要求 |

### 执行规范列表 [章节3]
| 规范编号 | 规范名称 | 认可机构 | 注册号/证书编号 |
|---------|---------|---------|--------------|
| ISO/IEC 17025:2005 | 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》） | 中国合格评定国家认可委员会 | CNAS L2954 |
| RB/T 214—2017 | 《检验检测机构资质认定能力评价 检验检测机构通用要求》 | 中国国家认证认可监督管理委员会 | CMA 180015144061 |

### 试验样品信息表 [子章节4.1]
| 属性 | 值 |
|-----|-----|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 |
| 来样原始状态 | 未灭菌 |
| CAS 编号 | 未提供 |
| 型号 | PT5 |
| 规格 | 未提供 |
| 批号 | 未提供 |
| 样品材料 | ABS,TPU,PMMA,PP |
| 包装材质 | 塑料袋 |
| 性状 | 固体 |
| 颜色 | 白色,灰色,透明 |
| 密度 | 未提供 |
| 稳定性 | 未提供 |
| 溶解度 | 不溶于水 |
| 保存条件 | 室温 |
| 预期临床用途 | 体温测量 |

### 对照样品信息 [子章节4.2]

**阴性对照样品 [子章节4.2.1]**
- 名称：芝麻油（SO）
- 保存条件：室温

**阳性对照样品 [子章节4.2.2]**
- 名称：十二烷基硫酸钠（SDS）
- 保存条件：室温

## C. Visual Objects

- [水印] 页面背景有淡灰色斜向重复水印 "SDWH"
- [页眉横线] 页眉下方有一条细横线分隔
- [表格横线] 4.1 试验样品表格顶部和底部有粗横线，中间为细横线分隔
- [页码] 页脚居中显示页码信息

## D. Candidate Normalization

[候选] GB/T 16886 .10-2017 中的空格 "16886 .10" 可能应为 "16886.10"，来源：[标准1] 与 [标准3] GB/T 16886.2-2011 格式对比，后者无空格

[候选] GB/T 16886 .12-2017 中的空格 "16886 .12" 可能应为 "16886.12"，来源：[标准2] 与 [标准3] 格式对比

[候选] "第6 页" 中的空格可能应为 "第6页"，来源：[页脚] 常规排版习惯

[候选] "CNAS—CL01" 中的全角破折号 "—" 可能应为半角连字符 "-" 或 "CNAS-CL01"，来源：[规范1] 标准编号通常使用半角符号

[候选] "RB/T 214—2017" 中的全角破折号 "—" 可能应为半角连字符 "-" 或 "RB/T 214-2017"，来源：[规范2] 标准编号通常使用半角符号

[候选] "ISO/IEC 17025:2005" 可能已更新为 ISO/IEC 17025:2017，来源：外部知识提示，但页面显示为 2005 版

## E. Uncertain Items

无

## F. Downstream Verification

1. 核验 GB/T 16886.10-2017 和 GB/T 16886.12-2017 标准编号中的空格是否为原文档排版问题
2. 核验 "CNAS—CL01" 和 "RB/T 214—2017" 中破折号符号的原始文档准确性
3. 核验页码 "第6 页" 中间空格是否为原文档特征
4. 核验 ISO/IEC 17025:2005 是否为文档实际引用版本（该标准已有 2017 修订版）
5. 核验试验样品材料 "ABS,TPU,PMMA,PP" 中逗号是否为半角或全角符号
6. 核验制造商名称 "柯顿(天津)" 中括号为半角圆括号还是全角括号

<!-- page 7 -->
# Page 7 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[章节标题]** 5 仪器和试剂

**[子章节标题]** 5.1 仪器设备

**[表格1-表头]** 仪器名称 | 仪器编号 | 校正有效期
**[表格1-行1]** 电子秤 | SDWH442 | 2020-05-04
**[表格1-行2]** 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04
**[表格1-行3]** 钢直尺 | SDWH463 | 2020-07-29
**[表格1-行4]** 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16

**[子章节标题]** 5.2 试剂

**[表格2-表头]** 试剂名称 | 供应商 | 批号
**[表格2-行1]** 芝麻油（SO） | 吉安市青原区绿源天然香料油提炼厂 | 20190108
**[表格2-行2]** 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210

**[章节标题]** 6 试验系统鉴别

**[正文段落]**
- 种属：新西兰白色纯种大白兔
- 数量：3只
- 性别：雌性
- 重量：试验开始体重不低于2.0kg
- 健康状况：健康未使用、初成年，未产且无孕
- 饲养：按组饲养在笼子内，做好标识编号、试验代号、试验开始日期。
- 动物鉴别：染色标记
- 笼子：不锈钢笼子
- 适应期：在实验环境下7天。

**[章节标题]** 7 饲养和护理

**[正文段落]**
- 动物来源：苏州高新区镇湖实验动物科技有限公司 [许可证号：SCXK（苏）2015-0007]。
- 垫料：NA
- 饲料：实验兔全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司
- 水：自来水（符合GB 5749-2006卫生标准）
- 室温：18-26℃
- 相对湿度：30%-70%
- 光照：每天需要12小时光照，全光谱日光灯
- 人员：检测人员有相应检测资质。
- 选择：选择健康未使用过的动物。
- 食物、水中无干扰试验数据污染物存在。

**[章节标题]** 8 试验系统和给药途径确认

**[正文段落]**
依据现行试验标准，新西兰大白兔被指定作为评价原发性皮肤刺激作用合适的动物模型。该试验采用20%的十二烷基硫酸钠作为皮肤刺激反应的阳性对照已经在苏州大学卫生与环境技术研究所试验得到证实（表3）。

将试验样品浸提液0.5mL滴到2.5cm×2.5cm大小的吸收性纱布片，然后将纱布片直接与兔背部皮肤接触，被认为是最佳接触方式。

**[页脚]** 第7页 共12页

**[背景水印]** 斜向重复水印 "SDWH"

---

## B. Structured Extraction

### 5.1 仪器设备表 [位置：5.1节]
| 仪器名称 | 仪器编号 | 校正有效期 |
|---------|---------|-----------|
| 电子秤 | SDWH442 | 2020-05-04 |
| 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16 |

### 5.2 试剂表 [位置：5.2节]
| 试剂名称 | 供应商 | 批号 |
|---------|--------|------|
| 芝麻油（SO） | 吉安市青原区绿源天然香料油提炼厂 | 20190108 |
| 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210 |

### 6 试验系统鉴别 [位置：6节]
- 种属：新西兰白色纯种大白兔 [A.6节正文]
- 数量：3只 [A.6节正文]
- 性别：雌性 [A.6节正文]
- 重量：试验开始体重不低于2.0kg [A.6节正文]
- 健康状况：健康未使用、初成年，未产且无孕 [A.6节正文]
- 饲养：按组饲养在笼子内，做好标识编号、试验代号、试验开始日期 [A.6节正文]
- 动物鉴别：染色标记 [A.6节正文]
- 笼子：不锈钢笼子 [A.6节正文]
- 适应期：在实验环境下7天 [A.6节正文]

### 7 饲养和护理 [位置：7节]
- 动物来源：苏州高新区镇湖实验动物科技有限公司 [许可证号：SCXK（苏）2015-0007] [A.7节正文]
- 垫料：NA [A.7节正文]
- 饲料：实验兔全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司 [A.7节正文]
- 水：自来水（符合GB 5749-2006卫生标准） [A.7节正文]
- 室温：18-26℃ [A.7节正文]
- 相对湿度：30%-70% [A.7节正文]
- 光照：每天需要12小时光照，全光谱日光灯 [A.7节正文]
- 人员：检测人员有相应检测资质 [A.7节正文]
- 选择：选择健康未使用过的动物 [A.7节正文]
- 食物、水中无干扰试验数据污染物存在 [A.7节正文]

### 8 试验系统和给药途径确认 [位置：8节]
- 动物模型：新西兰大白兔 [A.8节正文]
- 阳性对照：20%十二烷基硫酸钠 [A.8节正文]
- 给药方式：试验样品浸提液0.5mL滴到2.5cm×2.5cm吸收性纱布片，直接与兔背部皮肤接触 [A.8节正文]

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 |
|---------|------|------|
| 背景水印 | 斜向重复文字"SDWH"，浅灰色，覆盖整页 | 全页背景 |
| 页眉横线 | 单条水平分隔线 | 页眉下方 |
| 表格框线 | 标准三线表格式（顶线、表头下线、底线） | 5.1节、5.2节 |
| 章节编号 | 数字编号"5""6""7""8"，加粗 | 各章节左侧 |
| 页码 | "第7页 共12页" | 页脚居中 |

---

## D. Candidate Normalization

[候选] "SDWH"水印可能为机构缩写，代表"苏州大学卫生与环境技术研究所"的英文或拼音首字母，来源：[C.背景水印]

[候选] "NA"在垫料栏可能表示"Not Applicable"（不适用）或"无"，来源：[A.7节"垫料：NA"]

[候选] "SO"在芝麻油后括号内可能为"Sesame Oil"缩写，来源：[A.5.2节"芝麻油（SO）"]

[候选] 报告编号格式解析：SDWH-M201905262-5，可能为"机构缩写-类型代码年月日序列号-版本号"，来源：[A.页眉右侧]

[候选] 许可证号"SCXK（苏）2015-0007"格式符合实验动物生产许可证标准编码，"苏"代表江苏省，来源：[A.7节正文]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|-----|------|------|
| 无 | - | 本页文字清晰，无[看不清]、[空白未填]、[被遮挡]或[表头对应不确定]项 |

---

## F. Downstream Verification

1. **报告编号一致性核验**：确认"SDWH-M201905262-5"与封面、其他页码编号一致 [A.页眉右侧]

2. **仪器校正有效期核验**：4台仪器校正有效期均为2020年，需确认与报告日期逻辑关系 [B.5.1节]

3. **试剂批号追溯**：芝麻油批号"20190108"、十二烷基硫酸钠批号"20181210"需核验与试验日期的合理性 [B.5.2节]

4. **许可证号有效性**："SCXK（苏）2015-0007"需核验是否在有效期内 [B.7节]

5. **引用表3确认**：8节提到"（表3）"，需确认文档中确实存在表3 [A.8节正文]

6. **页码连续性**：当前为"第7页 共12页"，需确认前后页码连续 [A.页脚]

7. **水印完整性**："SDWH"水印为整页背景，需确认是否为防伪或机构标识 [C.背景水印]

<!-- page 8 -->
# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[章节标题]** 9 试验设计

**[小节标题]** 9.1 浸提液制备

**[子小节标题]** 9.1.1 样品前处理
**[正文]** 无需前处理程序。

**[子小节标题]** 9.1.2 样品浸提
**[正文]** 无菌条件下取样，等数量取图中所有组件，混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为芝麻油。

**[表格区域]**
表头行：样品 | 实际取样 | 浸提过程 | 最终浸提液
（浸提过程下分三列：浸提比例、浸提体积、浸提条件）

第一行数据：样品非极性浸提液 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清
第二行数据：非极性阴性对照液 | / | / | 10.0 mL | 37℃, 72h | 澄清

**[表格下方正文]** 浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备阴性对照液。

**[小节标题]** 9.2 试验步骤
**[正文第一段]** 试验前4-24小时将动物背部脊柱两侧被毛除去（约10cm×15cm），作为试验和观察部位。
**[正文第二段]** 将试验样品浸提液和溶剂对照液各0.5mL分别滴到2.5cm×2.5cm大小的吸收性纱布片上备用。按图1所示，分别将浸透样品浸提液和溶剂对照液的纱布片直接接触兔脊柱两侧的皮肤，然后用绷带固定贴敷至少4小时。接触期结束后取下敷贴片。

**[图示区域 - 图1]**
- 上方标注数字"1"
- 左侧标注数字"2"（中部）、"3"（下部）
- 右侧标注数字"4"（上部）、"3"（中部）、"2"（下部）
- 下方标注数字"5"
- 图内为矩形框内含四个小方框的示意图，有指示线连接数字标签

**[图注]** 1—头部；2—试验部位；3—对照部位；4—去毛的背部区域；5—尾部

**[图标题]** 图1 皮肤应用部位

**[小节标题]** 9.3 结果观察
**[正文]** 取下敷贴片后(1±0.1) h, (24±2) h, (48±2) h 和 (72±2) h观察敷贴部位及周围皮肤组织反应，包括红斑、水肿和坏死等记录之。根据红斑、水肿发生情况可记分为0、1、2、3、4标准记分等级。详见表1。

**[表标题]** 表1 皮肤刺激反应记分系统

**[页脚]** 第8页 共12页

---

## B. Structured Extraction

### 文本结构
- **机构名称** [页眉左侧]：苏州大学卫生与环境技术研究所
- **报告编号** [页眉右侧]：SDWH-M201905262-5

### 9.1 浸提液制备
| 子小节 | 内容 |
|--------|------|
| 9.1.1 样品前处理 [A:9.1.1] | 无需前处理程序。 |
| 9.1.2 样品浸提 [A:9.1.2正文] | 无菌条件下取样，等数量取图中所有组件，混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为芝麻油。 |

### 浸提过程表格 [A:表格区域]
| 样品 | 实际取样 | 浸提比例 | 浸提体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|
| 样品非极性浸提液 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 非极性阴性对照液 | / | / | 10.0 mL | 37℃, 72h | 澄清 |

**表格下方说明** [A:表格下方正文]：浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备阴性对照液。

### 9.2 试验步骤 [A:9.2]
- 动物准备：试验前4-24小时将动物背部脊柱两侧被毛除去（约10cm×15cm），作为试验和观察部位。
- 操作步骤：将试验样品浸提液和溶剂对照液各0.5mL分别滴到2.5cm×2.5cm大小的吸收性纱布片上备用。按图1所示，分别将浸透样品浸提液和溶剂对照液的纱布片直接接触兔脊柱两侧的皮肤，然后用绷带固定贴敷至少4小时。接触期结束后取下敷贴片。

### 9.3 结果观察 [A:9.3]
- 观察时间点：(1±0.1) h, (24±2) h, (48±2) h 和 (72±2) h
- 观察内容：敷贴部位及周围皮肤组织反应，包括红斑、水肿和坏死等记录之
- 记分标准：根据红斑、水肿发生情况可记分为0、1、2、3、4标准记分等级
- 详见：表1（本页仅出现标题，内容未显示）

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 图1 皮肤应用部位 | 示意图：矩形外框代表动物背部轮廓，内部四个小方框代表敷贴位置，有指示线标注数字1-5 | 页面中部偏下 |
| 数字标签"1" | 位于图上方，指示头部 | 图1顶部 |
| 数字标签"2" | 位于图左侧中部和右侧下部，指示试验部位 | 图1左侧、右侧 |
| 数字标签"3" | 位于图左侧下部和右侧中部，指示对照部位 | 图1左侧、右侧 |
| 数字标签"4" | 位于图右上方，指示去毛的背部区域 | 图1右上 |
| 数字标签"5" | 位于图下方，指示尾部 | 图1底部 |
| 水印"SDWH" | 浅灰色斜向重复水印，覆盖整页 | 全页背景 |
| 页码 | "第8页 共12页" | 页脚居中 |

---

## D. Candidate Normalization

[候选] 报告编号SDWH-M201905262-5中的"SDWH"可能为机构缩写"苏州大学卫生与环境"（Suzhou University Health and Environment），来源：[A:页眉右侧]、[C:水印]

[候选] "震荡浸提"可能为规范术语"振荡浸提"，来源：[A:9.1.2正文]

[候选] "被毛除去"为动物实验术语，指剃除/脱除动物毛发，来源：[A:9.2正文第一段]

[候选] 图1中数字标签的左右分布：左侧"2"对应右侧"3"，左侧"3"对应右侧"2"，形成交叉对照布局，来源：[A:图示区域]、[A:图注]

[候选] 表1"皮肤刺激反应记分系统"的具体内容未在本页显示，可能在后续页面，来源：[A:9.3正文末句]、[A:表标题]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [表头对应不确定] | 浸提过程表格 | "实际取样"列与"浸提比例"列的从属关系：表头结构为"实际取样"单独一列，"浸提过程"跨三列（浸提比例、浸提体积、浸提条件），但"实际取样"与"浸提比例"在视觉上可能产生层级歧义 |
| [看不清] | 图1内部细节 | 四个小方框内是否有填充或图案细节无法辨认 |
| [空白未填] | 无 | 本页无显式空白待填项 |

---

## F. Downstream Verification

1. **报告编号核验**：确认SDWH-M201905262-5的编码规则及与机构名称的对应关系 [A:页眉右侧]
2. **样品表面积计算**：验证222.684 cm²与74.2 mL的换算关系（按3cm²:1mL比例，222.684÷3=74.228，四舍五入为74.2） [A:表格第一行]
3. **阴性对照液体积**：确认10.0 mL的设定依据（无样品，仅介质） [A:表格第二行]
4. **图1对照布局**：核验动物背部试验部位与对照部位的实际分布是否确为交叉排列（左2右3、左3右2） [A:图示区域]、[A:图注]
5. **表1内容定位**：在后续页面查找"皮肤刺激反应记分系统"的完整记分标准 [A:表标题]
6. **附录二图片**：确认"见附录二图片"所指的组件取样图 [A:9.1.2正文]
7. **时间参数精度**：核验(1±0.1)h等时间窗口的合规性 [A:9.3正文]

<!-- page 9 -->
# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-5

---

**[表格1：皮肤反应评分标准，位于页面上部]**

| 皮肤反应 | 刺激评分 |
|---------|---------|
| 红斑和焦痂形成 | |
| 无红斑 | 0 |
| 极轻微红斑（勉强可见） | 1 |
| 清晰红斑 | 2 |
| 中度红斑 | 3 |
| 重度红斑（紫红色）至无法进行红斑分级的焦痂形成 | 4 |
| 水肿形成 | |
| 无水肿 | 0 |
| 极轻微水肿（勉强可见） | 1 |
| 清晰水肿（隆起边缘清晰） | 2 |
| 中度水肿（隆起约1 mm） | 3 |
| 重度水肿（隆起超过1 mm并超出接触区） | 4 |
| 刺激最高记分 | 8 |
| 注：其它副反应出现在皮肤刺激区域的应予记录和报告 | |

---

**[章节标题]** 9.4 结果评价

**[正文段落1]** 仅使用(24±2) h, (48±2) h 和 (72±2) h 的观察数据进行计算。

**[正文段落2]** 将每只动物在每一规定时间的红斑和水肿刺激记分相加后再除以观察总数6（2个试验点×3个观察时间），即为每只动物原发性刺激记分。

**[正文段落3]** 三只试验动物原发性刺激记分的平均数即为原发性刺激指数。

**[正文段落4]** 计算出对照原发性刺激记分，将试验样品原发性刺激记分减去该记分，即得出原发性刺激记分。该值即为试验样品的原发性刺激指数。根据表2评价样品的刺激反应指数类型。

---

**[表格2标题]** 表2 兔原发性或累积性刺激指数类型

| 平均记分 | 反应类型 |
|---------|---------|
| 0~0.4 | 极轻微 |
| 0.5~1.9 | 轻度 |
| 2~4.9 | 中度 |
| 5~8 | 重度 |

---

**[章节标题]** 10 试验结果

**[正文]** 实验过程中动物未出现异常症状或死亡。据观察，试验组一侧皮肤反应未超过对照组一侧皮肤反应， 最终记分均为0。见表4。

---

**[章节标题]** 11 结论

**[正文]** 在本次试验条件下，试验样品的非极性浸提液在兔皮肤反应类型为无刺激作用。

---

**[章节标题]** 12 记录存储

**[正文]** 所有与本次试验有关的原始数据和记录都被保存在指定的SDWH档案文件中。

---

**[章节标题]** 13 保密协议

**[正文]** 签订检测委托合同即认为双方接受保密协议。

---

**[章节标题]** 14 试验偏离声明

**[正文]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

---

**[页脚]** 第9页 共12页

---

## B. Structured Extraction

### 页眉信息
- 机构名称：[A.页眉左侧] "苏州大学卫生与环境技术研究所"
- 报告编号：[A.页眉右侧] "SDWH-M201905262-5"

### 表格1：皮肤反应评分标准 [A.表格1]
| 位置 | 皮肤反应项目 | 刺激评分 |
|:---|:---|:---|
| 红斑和焦痂形成部分 | 无红斑 | 0 |
| | 极轻微红斑（勉强可见） | 1 |
| | 清晰红斑 | 2 |
| | 中度红斑 | 3 |
| | 重度红斑（紫红色）至无法进行红斑分级的焦痂形成 | 4 |
| 水肿形成部分 | 无水肿 | 0 |
| | 极轻微水肿（勉强可见） | 1 |
| | 清晰水肿（隆起边缘清晰） | 2 |
| | 中度水肿（隆起约1 mm） | 3 |
| | 重度水肿（隆起超过1 mm并超出接触区） | 4 |
| 合计 | 刺激最高记分 | 8 |
| 注释 | 注：其它副反应出现在皮肤刺激区域的应予记录和报告 | [空白] |

### 9.4 结果评价 [A.章节标题及正文]
- 计算时间点：(24±2) h, (48±2) h, (72±2) h [A.正文段落1]
- 原发性刺激记分计算公式：红斑和水肿刺激记分相加 ÷ 观察总数6（2个试验点×3个观察时间）[A.正文段落2]
- 原发性刺激指数：三只试验动物原发性刺激记分的平均数 [A.正文段落3]
- 刺激反应指数类型评价依据：表2 [A.正文段落4]

### 表格2：兔原发性或累积性刺激指数类型 [A.表格2]
| 平均记分 | 反应类型 |
|:---|:---|
| 0~0.4 | 极轻微 |
| 0.5~1.9 | 轻度 |
| 2~4.9 | 中度 |
| 5~8 | 重度 |

### 10 试验结果 [A.章节标题及正文]
- 动物状态：未出现异常症状或死亡
- 观察结果：试验组一侧皮肤反应未超过对照组一侧皮肤反应
- 最终记分：均为0
- 参见：表4（本页未显示）

### 11 结论 [A.章节标题及正文]
- 试验样品：非极性浸提液
- 试验对象：兔皮肤
- 反应类型：无刺激作用

### 12 记录存储 [A.章节标题及正文]
- 保存位置：指定的SDWH档案文件中

### 13 保密协议 [A.章节标题及正文]
- 生效条件：签订检测委托合同即认为双方接受保密协议

### 14 试验偏离声明 [A.章节标题及正文]
- 执行情况：严格按照计划书执行
- 偏离情况：未发生影响实验数据有效性的偏离

### 页脚信息
- 页码：第9页 共12页 [A.页脚]

---

## C. Visual Objects

1. **[水印]** 页面背景存在斜向重复水印文字 "SDWH" [全页背景]
2. **[表格样式]** 两个表格均采用灰底表头、白底数据行的交替行设计
3. **[排版特征]** 章节标题采用粗体黑体，编号为阿拉伯数字
4. **[页码格式]** 页脚居中显示，格式为"第X页 共Y页"

---

## D. Candidate Normalization

[候选] "非极性浸提液"可能指"非极性浸出液"或"非极性提取物"，来源：[A.11结论正文] "试验样品的非极性浸提液"

[候选] "SDWH"水印可能为机构缩写"苏州大学卫生与环境技术研究所"的拼音首字母，来源：[C.1水印] 及 [A.页眉左侧] 机构名称

[候选] "表4"引用指向本报告第4表，该表未在本页显示，来源：[A.10试验结果正文] "见表4"

---

## E. Uncertain Items

| 位置 | 不确定内容 | 说明 |
|:---|:---|:---|
| [A.10试验结果正文] | "见表4" | 表4内容未在本页显示，无法确认具体数据 |
| [A.表格1] | 注释行末尾 | 该行无对应评分值，为说明性文字 |

---

## F. Downstream Verification

1. **表4核验**：需定位并核验"10 试验结果"中引用的"表4"内容，确认最终记分均为0的原始数据记录
2. **术语一致性**：核验"非极性浸提液"在全报告中是否统一使用该表述，或存在"浸出液/提取物"等变体
3. **计算验证**：按9.4节公式核验原发性刺激指数计算过程：(红斑记分+水肿记分)/6，再取三只动物平均数
4. **页码连续性**：确认本页为第9页/共12页，前后页码连续无缺失
5. **SDWH档案文件**：核验12节所述原始数据和记录的实际存档状态

<!-- page 10 -->
# Page 10 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-5

[标题] 附录一 试验数据

[表3标题] 表3 皮肤刺激反应阳性对照

[表3表头行1] 介质 动物编号 分组 反应 间隔时间(小时)/记分=左侧/右侧
[表3表头行2] [空白] [空白] [空白] [空白] 24±2 48±2 72±2

[表3数据行1-1] SO 1 阳性对照组 红斑 2/2 3/3 4/4
[表3数据行1-2] [同上] [同上] [同上] 水肿 2/2 3/3 4/3
[表3数据行1-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行1-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表3数据行2-1] SO 2 阳性对照组 红斑 2/2 3/2 3/3
[表3数据行2-2] [同上] [同上] [同上] 水肿 2/2 3/3 4/3
[表3数据行2-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行2-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表3数据行3-1] SO 3 阳性对照组 红斑 2/2 3/3 3/4
[表3数据行3-2] [同上] [同上] [同上] 水肿 1/2 2/3 3/4
[表3数据行3-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行3-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表3合计行] 非极性最终记分 [空白] [空白] [空白] [空白] 5.6

[表3注释] 注:皮肤刺激阳性对照每六个月进行一次,数据引用SDWH-M201902526-2(完成日期:2019-06-28)。

[表4标题] 表4 皮肤刺激反应结果观察

[表4表头行1] 浸提液 动物编号 分组 反应 间隔时间(小时)/记分=左侧/右侧
[表4表头行2] [空白] [空白] [空白] [空白] 24±2 48±2 72±2

[表4数据行1-1] SO 1 试验样品组 红斑 0/0 0/0 0/0
[表4数据行1-2] [同上] [同上] [同上] 水肿 0/0 0/0 0/0
[表4数据行1-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行1-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表4数据行2-1] SO 2 试验样品组 红斑 0/0 0/0 0/0
[表4数据行2-2] [同上] [同上] [同上] 水肿 0/0 0/0 0/0
[表4数据行2-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行2-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表4数据行3-1] SO 3 试验样品组 红斑 0/0 0/0 0/0
[表4数据行3-2] [同上] [同上] [同上] 水肿 0/0 0/0 0/0
[表4数据行3-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行3-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表4合计行] 非极性最终记分 [空白] [空白] [空白] [空白] 0

[页脚] 第10页 共12页

[背景水印] SDWH（斜向重复水印，遍布全页）

## B. Structured Extraction

### 表3 皮肤刺激反应阳性对照 [位置：页面上部]

| 介质 | 动物编号 | 分组 | 反应 | 24±2 | 48±2 | 72±2 |
|:---|:---|:---|:---|:---|:---|:---|
| SO | 1 | 阳性对照组 | 红斑 | 2/2 | 3/3 | 4/4 |
| SO | 1 | 阳性对照组 | 水肿 | 2/2 | 3/3 | 4/3 |
| SO | 1 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 1 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 阳性对照组 | 红斑 | 2/2 | 3/2 | 3/3 |
| SO | 2 | 阳性对照组 | 水肿 | 2/2 | 3/3 | 4/3 |
| SO | 2 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 阳性对照组 | 红斑 | 2/2 | 3/3 | 3/4 |
| SO | 3 | 阳性对照组 | 水肿 | 1/2 | 2/3 | 3/4 |
| SO | 3 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| **非极性最终记分** | | | | | **5.6** | |

**注释** [A.表3注释]：皮肤刺激阳性对照每六个月进行一次，数据引用SDWH-M201902526-2(完成日期:2019-06-28)。

### 表4 皮肤刺激反应结果观察 [位置：页面下部]

| 浸提液 | 动物编号 | 分组 | 反应 | 24±2 | 48±2 | 72±2 |
|:---|:---|:---|:---|:---|:---|:---|
| SO | 1 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 1 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 1 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 1 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| **非极性最终记分** | | | | | **0** | |

## C. Visual Objects

1. [水印] 斜向重复"SDWH"水印，遍布全页背景 [位置：全页]
2. [页眉横线] 页眉下方有一条细横线分隔 [位置：页眉底部]
3. [表格框线] 表3、表4均为标准三线表/网格表格式 [位置：页面上部、下部]
4. [页码] 底部居中页码"第10页 共12页" [位置：页脚]

## D. Candidate Normalization

[候选] "SO"作为介质/浸提液代码，可能代表某种溶剂（如Sesame Oil芝麻油或Standard Oil标准油），但页面未明确说明。来源：[A.表3数据行1-1]、[A.表4数据行1-1]

[候选] 表3中"3/2"（SO-2阳性对照组红斑48±2）可能为"3/3"的笔误或实际记录值，需核对原始记录。来源：[A.表3数据行2-1]

[候选] 表3中"4/3"（SO-1和SO-2阳性对照组水肿72±2）、"3/4"（SO-3阳性对照组红斑72±2）、"3/4"（SO-3阳性对照组水肿72±2）等分数形式，分子分母含义可能为"左侧反应动物数/右侧反应动物数"或"左侧记分/右侧记分"。来源：[A.表3表头行1]

[候选] 表3注释中"SDWH-M201902526-2"可能为报告编号格式，与当前页报告编号"SDWH-M201905262-5"格式一致。来源：[A.表3注释]

[候选] "非极性最终记分"5.6和0的计算方法可能为各时间点记分的加权平均或总和，具体算法未在页面显示。来源：[A.表3合计行]、[A.表4合计行]

## E. Uncertain Items

1. [表头对应不确定] 表3和表4中"24±2"、"48±2"、"72±2"列与"间隔时间(小时)/记分=左侧/右侧"的对应关系：表头显示"记分=左侧/右侧"，但数据单元格为"X/Y"格式，不确定X/Y是"左/右"还是"反应数/动物数"。位置：[A.表3表头行1-2]、[A.表4表头行1-2]

2. [看不清] 表3注释中"SDWH-M201902526-2"的字符确认，特别是"2526"部分是否应为"5262"或其他数字，因字体较小。位置：[A.表3注释]

## F. Downstream Verification

1. **数据一致性核验**：表3中SO-2阳性对照组红斑48±2为"3/2"，与其他"3/3"不一致，需人工确认是否为原始记录值或转录错误。引用：[A.表3数据行2-1]

2. **编号交叉核验**：表3注释引用的"SDWH-M201902526-2"与当前报告编号"SDWH-M201905262-5"需核对是否为同一系列报告，日期"2019-06-28"与当前报告日期的逻辑关系。引用：[A.表3注释]、[A.页眉右侧]

3. **计算逻辑核验**："非极性最终记分"5.6和0的具体计算公式需从原始方法或前文获取，验证表格数据与最终记分的一致性。引用：[A.表3合计行]、[A.表4合计行]

4. **"SO"定义核验**：确认"SO"作为介质/浸提液的具体化学名称，是否在报告前文有定义。引用：[A.表3数据行1-1]、[A.表4数据行1-1]

5. **分数格式核验**：所有"X/Y"格式数据的含义确认（左侧/右侧 vs 反应数/总数），特别是表3中存在"1/2"、"2/3"、"3/4"、"4/3"等非对称值。引用：[A.表3各数据行]

6. **页码连续性核验**：确认"第10页 共12页"与文档实际页码的一致性。引用：[A.页脚]

<!-- page 11 -->
# Page 11 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[标题]** 附录二 试验样品照片

**[照片区域]** 灰色背景上的白色/透明塑料部件组合照片，上方有刻度尺

**[刻度尺]** 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31 32 33 34 35 36 37（单位：厘米，其中10、20、30为红色数字）

**[页脚]** 第11页 共12页

**[水印]** 全页斜向重复"SDWH"浅灰色水印

---

## B. Structured Extraction

**页眉信息** [引用：页眉左侧、页眉右侧]
- 机构名称：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-5

**章节标题** [引用：标题]
- 附录二 试验样品照片

**样品照片内容** [引用：照片区域、刻度尺]
- 照片主体：多个白色及透明塑料部件平铺展示
- 部件包括（从左到右、从上到下大致位置）：
  - 上部左侧：带矩形窗口的白色长条形外壳（约8-9cm）
  - 上部中间：带孔洞结构的白色圆柱形组件（约7-8cm）
  - 上部右侧：白色圆柱形端盖（约4-5cm）
  - 下部左侧：小型白色连接件
  - 下部中间偏左：透明弯曲管状部件连接透明扁平底座
  - 下部中间偏右：多个小型白色/透明零件（环状、锥状等）
- 比例参照：顶部放置37cm刻度尺，刻度清晰，10/20/30为红色标记

**页码信息** [引用：页脚]
- 第11页 共12页

---

## C. Visual Objects

**照片/图像**
- 试验样品实物照片 [位置：页面中上部，标题下方]
  - 背景：灰色平面
  - 比例尺：金属/塑料直尺，37cm量程，黑色刻度，红色十位标记
  - 样品：约8-10个塑料零部件，颜色为白色或透明，材质疑似ABS/PC等工程塑料

**水印**
- "SDWH"重复斜向水印 [位置：全页背景，浅灰色，约45度倾斜]

**布局元素**
- 单栏居中照片布局
- 标准报告页眉页脚格式

---

## D. Candidate Normalization

[候选] 样品类型推断：根据部件形态（外壳、端盖、连接管、小型配件），疑似为某种手持设备或医疗器械的拆解组件，可能为雾化器、吸入器或类似产品的结构件。来源：[照片区域]

[候选] 刻度尺单位：刻度数字1-37，结合标准直尺规格，单位为厘米（cm）。来源：[刻度尺]

[候选] 报告编号格式：SDWH-M201905262-5，其中SDWH可能为机构缩写（苏州大学卫生与环境技术研究所），M可能代表某种报告类型，201905262为日期或序列号，-5为分册或版本号。来源：[页眉右侧]

---

## E. Uncertain Items

- [看不清] 部分小型零部件的具体形状细节（照片分辨率限制，尤其是下部右侧的小型透明零件）
- [看不清] 透明弯曲管状部件上的细微结构或文字标记
- [看不清] 白色外壳上的矩形窗口内部是否有文字或标识
- [看不清] 刻度尺的材质（金属或塑料）及具体品牌/型号

---

## F. Downstream Verification

1. **样品身份核验**：需确认该照片对应的具体产品名称、型号，与报告正文中的样品描述是否一致
2. **部件完整性**：核验照片中所有部件是否已完整列出，是否有遗漏或遮挡部件
3. **比例准确性**：核验刻度尺刻度与实际打印/显示比例是否一致，确保尺寸参考有效
4. **水印验证**：确认"SDWH"水印是否为该机构标准防伪标识，与报告其他页一致性核对
5. **页码连续性**：核验第11页前后页（第10页、第12页）的连续性，确认附录完整性
6. **照片清晰度**：建议获取更高分辨率原图以辨识小型零部件细节及可能的表面标识

<!-- page 12 -->
# Page 12 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[标题]** 附录三 客户提供的资料

**[章节1]** 1 工艺流程

**[章节1内容]** 未提供。

**[章节2]** 2 其他信息

**[章节2内容]** 未提供。

**[分隔线]** —————————————————————————

**[分隔线下方]** 以下空白

**[页脚]** 第 12 页 共 12 页

**[背景水印]** 全页斜向重复 "SDWH" 浅灰色水印

**[印章]** 右侧中部偏下红色圆形印章，文字方向为顺时针，可见 "术研究所" 及 "用章" 字样，完整机构名称 [被遮挡/看不清]

## B. Structured Extraction

**文档元数据**
- 来源机构：苏州大学卫生与环境技术研究所 [A:页眉左侧]
- 报告编号：SDWH-M201905262-5 [A:页眉右侧]
- 页码：第 12 页 / 共 12 页 [A:页脚]

**章节结构**
| 序号 | 章节标题 | 内容状态 |
|:---|:---|:---|
| 1 | 工艺流程 [A:章节1] | 未提供。 [A:章节1内容] |
| 2 | 其他信息 [A:章节2] | 未提供。 [A:章节2内容] |

**页面状态标记**
- 分隔线后标注 "以下空白" [A:分隔线下方]，表明后续无内容

## C. Visual Objects

| 对象类型 | 位置 | 描述 |
|:---|:---|:---|
| 背景水印 | 全页覆盖 | 浅灰色斜向重复 "SDWH" 字样，约45度角排列 |
| 红色圆形印章 | 页面右侧中部偏下 | 顺时针环形文字，可见 "术研究所"（上部）、"用章"（下部），完整机构名部分 [被遮挡/看不清]，印章边缘完整 |
| 水平分隔线 | 章节2下方 | 细实线，长度约页面宽度一半，居中 |

## D. Candidate Normalization

[候选] 印章文字 "术研究所" 前可能为 "苏州大学卫生与环境技术研究所" 或 "卫生与环境技术研究所"，来源：与页眉机构名称 [A:页眉左侧] 对应，但印章完整文字 [被遮挡/看不清]，无法确认。

[候选] "用章" 可能为 "专用章" 或 "合同专用章" 等，来源：印章常见用章类型，但当前仅可见 "用章" 二字 [A:印章]。

[候选] 报告编号格式 SDWH-M201905262-5 中，"SDWH" 可能为机构缩写（苏州大学卫生与环境），"M" 可能代表某种报告类型代码，来源：编号结构分析 [A:页眉右侧]。

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [被遮挡/看不清] | 印章完整机构名称 | 红色印章环形文字上半部分被遮挡，仅可见 "术研究所" |
| [被遮挡/看不清] | 印章完整用章类型 | 仅可见 "用章" 二字，前缀文字不清 |

## F. Downstream Verification

1. **印章核验**：需人工确认红色圆形印章的完整文字内容，特别是机构全称和用章类型（是否为"专用章"、"合同专用章"或"检验检测专用章"等）。
2. **水印一致性**：确认全页 "SDWH" 水印与报告编号前缀 SDWH 的对应关系。
3. **文档完整性**：本页为第12页/共12页，且标注"以下空白"，需确认是否为报告末页，以及"客户提供的资料"附录实际无内容是否符合预期。
4. **编号校验**：报告编号 SDWH-M201905262-5 需与封面及全文档编号一致性核验。
