# Page 5 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[标题]** 报告摘要

**[章节1标题]** 1 试验样品

**[表格-试验样品信息]**
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[章节2标题]** 2 主要参考标准

**[正文]** GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**[章节3标题]** 3 试验方法

**[正文]** 依据 GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验试验，该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，评价样品潜在的皮肤刺激反应。

**[正文]** 试验计划书编号：SDWH-PROTOCOL -M201905262-5。

**[章节4标题]** 4 结论

**[正文]** 在本次试验条件下，试验样品的非极性浸提液在兔皮肤反应类型为无刺激作用。

**[页脚]** 第5页 共12页

**[水印]** 全页斜向重复水印 "SDWH"


## B. Structured Extraction

**[引用：页眉左侧]** 机构名称：苏州大学卫生与环境技术研究所

**[引用：页眉右侧]** 报告编号：SDWH-M201905262-5

**[引用：标题]** 文档章节：报告摘要

**[引用：章节1标题+表格]** 试验样品信息表：
- 位置：章节1下方
- 列结构：属性名 | 属性值
- 行1：样品名称 | 红外耳温计
- 行2：制造商 | 柯顿(天津)电子医疗器械有限公司
- 行3：地址 | 天津自贸试验区(空港经济区)航宇路26号
- 行4：型号 | PT5
- 行5：批号 | 未提供

**[引用：章节2标题+正文]** 主要参考标准：GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**[引用：章节3标题+正文]** 试验方法：
- 依据标准：GB/T 16886.10-2017
- 试验系统：新西兰兔
- 检测对象：试验样品浸提液与试验系统直接接触引起的皮肤刺激反应
- 目的：评价样品潜在的皮肤刺激反应
- 试验计划书编号：SDWH-PROTOCOL -M201905262-5

**[引用：章节4标题+正文]** 结论：在本次试验条件下，试验样品的非极性浸提液在兔皮肤反应类型为无刺激作用

**[引用：页脚]** 页码：第5页 共12页


## C. Visual Objects

**[水印]** 全页斜向浅灰色重复文字水印 "SDWH"，覆盖整个页面背景，角度约-30度

**[排版元素]** 章节编号使用加粗阿拉伯数字（1、2、3、4）

**[排版元素]** 表格采用横线分隔的三线表样式，首行有浅灰底色

**[排版元素]** 页眉含下划线分隔

**[排版元素]** 页脚居中，无装饰线


## D. Candidate Normalization

**[候选]** 试验计划书编号 "SDWH-PROTOCOL -M201905262-5" 中 "PROTOCOL" 与 "-M" 之间存在空格，可能为排版格式或编号规范，来源：A.章节3正文

**[候选]** "新西兰兔" 为试验动物品种，学名 Oryctolagus cuniculus，来源：A.章节3正文

**[候选]** "非极性浸提液" 指按标准方法制备的极性溶剂浸提液之外的另一种浸提液（通常为植物油或类似非极性溶剂），来源：A.章节4正文

**[候选]** 标准编号 "GB/T 16886.10-2017" 中 "GB/T" 为国家推荐性标准代号，来源：A.章节2正文、A.章节3正文


## E. Uncertain Items

无。本页文字清晰，无遮挡、模糊或空白未填区域。


## F. Downstream Verification

1. **报告编号一致性核验**：页眉报告编号 "SDWH-M201905262-5" 与试验计划书编号 "SDWH-PROTOCOL -M201905262-5" 中的日期/序列部分 "M201905262-5" 应核验是否对应同一样品/项目

2. **标准版本有效性核验**：GB/T 16886.10-2017 是否为现行有效版本，需与标准数据库核对

3. **试验计划书编号格式核验**："SDWH-PROTOCOL -M201905262-5" 中 "PROTOCOL" 后的空格是否为标准格式，或应为 "SDWH-PROTOCOL-M201905262-5"

4. **结论完整性核验**：结论仅提及"非极性浸提液"为"无刺激作用"，需确认是否遗漏极性浸提液结果（通常完整试验应包含两种浸提液），或该信息在报告其他页面

5. **页码连续性核验**：当前为"第5页 共12页"，需确认前后页码连续性