# Page 6 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-5

[标题] 检测报告正文

[章节1] 1 目的
[正文] 该试验系统用新西兰兔来检测试验样品浸提液与试验系统直接接触引起的皮肤刺激反应，并类推到人类，但试验结果并不代表样品真正的皮肤刺激反应危险性。

[章节2] 2 参考标准
[标准1] GB/T 16886 .10-2017 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验
[标准2] GB/T 16886 .12-2017 医疗器械生物学评价 第 12 部分：样品制备与参照材料
[标准3] GB/T 16886.2-2011 医疗器械生物学评价 第 2 部分：动物福利要求

[章节3] 3 执行规范
[规范1] ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
[规范2] RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

[章节4] 4 试验和对照样品确定

[子章节4.1] 4.1 试验样品
[表格-表头行] 样品名称 | 红外耳温计
[表格行] 制造商 | 柯顿(天津)电子医疗器械有限公司
[表格行] 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号
[表格行] 来样原始状态 | 未灭菌
[表格行] CAS 编号 | 未提供
[表格行] 型号 | PT5
[表格行] 规格 | 未提供
[表格行] 批号 | 未提供
[表格行] 样品材料 | ABS,TPU,PMMA,PP
[表格行] 包装材质 | 塑料袋
[表格行] 性状 | 固体
[表格行] 颜色 | 白色,灰色,透明
[表格行] 密度 | 未提供
[表格行] 稳定性 | 未提供
[表格行] 溶解度 | 不溶于水
[表格行] 保存条件 | 室温
[表格行] 预期临床用途 | 体温测量

[注释] 试验样品信息是由样品委托单位提供。

[子章节4.2] 4.2 对照样品

[子章节4.2.1] 4.2.1 阴性对照样品
[内容] 芝麻油（SO），保存条件：室温。

[子章节4.2.2] 4.2.2 阳性对照样品
[内容] 十二烷基硫酸钠（SDS），保存条件：室温。

[页脚] 第6 页 共 12 页

## B. Structured Extraction

### 文档元信息
- 机构名称：[页眉左侧] 苏州大学卫生与环境技术研究所
- 报告编号：[页眉右侧] SDWH-M201905262-5
- 页码：[页脚] 第6 页 共 12 页

### 章节结构
| 章节编号 | 章节标题 | 位置 |
|---------|---------|------|
| 1 | 目的 | [章节1] |
| 2 | 参考标准 | [章节2] |
| 3 | 执行规范 | [章节3] |
| 4 | 试验和对照样品确定 | [章节4] |
| 4.1 | 试验样品 | [子章节4.1] |
| 4.2 | 对照样品 | [子章节4.2] |
| 4.2.1 | 阴性对照样品 | [子章节4.2.1] |
| 4.2.2 | 阳性对照样品 | [子章节4.2.2] |

### 参考标准列表 [章节2]
| 标准编号 | 标准名称 |
|---------|---------|
| GB/T 16886 .10-2017 | 医疗器械生物学评价 第 10 部分：刺激与皮肤致敏试验 |
| GB/T 16886 .12-2017 | 医疗器械生物学评价 第 12 部分：样品制备与参照材料 |
| GB/T 16886.2-2011 | 医疗器械生物学评价 第 2 部分：动物福利要求 |

### 执行规范列表 [章节3]
| 规范编号 | 规范名称 | 认可机构 | 注册号/证书编号 |
|---------|---------|---------|--------------|
| ISO/IEC 17025:2005 | 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》） | 中国合格评定国家认可委员会 | CNAS L2954 |
| RB/T 214—2017 | 《检验检测机构资质认定能力评价 检验检测机构通用要求》 | 中国国家认证认可监督管理委员会 | CMA 180015144061 |

### 试验样品信息表 [子章节4.1]
| 属性 | 值 |
|-----|-----|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 |
| 来样原始状态 | 未灭菌 |
| CAS 编号 | 未提供 |
| 型号 | PT5 |
| 规格 | 未提供 |
| 批号 | 未提供 |
| 样品材料 | ABS,TPU,PMMA,PP |
| 包装材质 | 塑料袋 |
| 性状 | 固体 |
| 颜色 | 白色,灰色,透明 |
| 密度 | 未提供 |
| 稳定性 | 未提供 |
| 溶解度 | 不溶于水 |
| 保存条件 | 室温 |
| 预期临床用途 | 体温测量 |

### 对照样品信息 [子章节4.2]

**阴性对照样品 [子章节4.2.1]**
- 名称：芝麻油（SO）
- 保存条件：室温

**阳性对照样品 [子章节4.2.2]**
- 名称：十二烷基硫酸钠（SDS）
- 保存条件：室温

## C. Visual Objects

- [水印] 页面背景有淡灰色斜向重复水印 "SDWH"
- [页眉横线] 页眉下方有一条细横线分隔
- [表格横线] 4.1 试验样品表格顶部和底部有粗横线，中间为细横线分隔
- [页码] 页脚居中显示页码信息

## D. Candidate Normalization

[候选] GB/T 16886 .10-2017 中的空格 "16886 .10" 可能应为 "16886.10"，来源：[标准1] 与 [标准3] GB/T 16886.2-2011 格式对比，后者无空格

[候选] GB/T 16886 .12-2017 中的空格 "16886 .12" 可能应为 "16886.12"，来源：[标准2] 与 [标准3] 格式对比

[候选] "第6 页" 中的空格可能应为 "第6页"，来源：[页脚] 常规排版习惯

[候选] "CNAS—CL01" 中的全角破折号 "—" 可能应为半角连字符 "-" 或 "CNAS-CL01"，来源：[规范1] 标准编号通常使用半角符号

[候选] "RB/T 214—2017" 中的全角破折号 "—" 可能应为半角连字符 "-" 或 "RB/T 214-2017"，来源：[规范2] 标准编号通常使用半角符号

[候选] "ISO/IEC 17025:2005" 可能已更新为 ISO/IEC 17025:2017，来源：外部知识提示，但页面显示为 2005 版

## E. Uncertain Items

无

## F. Downstream Verification

1. 核验 GB/T 16886.10-2017 和 GB/T 16886.12-2017 标准编号中的空格是否为原文档排版问题
2. 核验 "CNAS—CL01" 和 "RB/T 214—2017" 中破折号符号的原始文档准确性
3. 核验页码 "第6 页" 中间空格是否为原文档特征
4. 核验 ISO/IEC 17025:2005 是否为文档实际引用版本（该标准已有 2017 修订版）
5. 核验试验样品材料 "ABS,TPU,PMMA,PP" 中逗号是否为半角或全角符号
6. 核验制造商名称 "柯顿(天津)" 中括号为半角圆括号还是全角括号