# Page 7 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[章节标题]** 5 仪器和试剂

**[子章节标题]** 5.1 仪器设备

**[表格1-表头]** 仪器名称 | 仪器编号 | 校正有效期
**[表格1-行1]** 电子秤 | SDWH442 | 2020-05-04
**[表格1-行2]** 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04
**[表格1-行3]** 钢直尺 | SDWH463 | 2020-07-29
**[表格1-行4]** 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16

**[子章节标题]** 5.2 试剂

**[表格2-表头]** 试剂名称 | 供应商 | 批号
**[表格2-行1]** 芝麻油（SO） | 吉安市青原区绿源天然香料油提炼厂 | 20190108
**[表格2-行2]** 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210

**[章节标题]** 6 试验系统鉴别

**[正文段落]**
- 种属：新西兰白色纯种大白兔
- 数量：3只
- 性别：雌性
- 重量：试验开始体重不低于2.0kg
- 健康状况：健康未使用、初成年，未产且无孕
- 饲养：按组饲养在笼子内，做好标识编号、试验代号、试验开始日期。
- 动物鉴别：染色标记
- 笼子：不锈钢笼子
- 适应期：在实验环境下7天。

**[章节标题]** 7 饲养和护理

**[正文段落]**
- 动物来源：苏州高新区镇湖实验动物科技有限公司 [许可证号：SCXK（苏）2015-0007]。
- 垫料：NA
- 饲料：实验兔全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司
- 水：自来水（符合GB 5749-2006卫生标准）
- 室温：18-26℃
- 相对湿度：30%-70%
- 光照：每天需要12小时光照，全光谱日光灯
- 人员：检测人员有相应检测资质。
- 选择：选择健康未使用过的动物。
- 食物、水中无干扰试验数据污染物存在。

**[章节标题]** 8 试验系统和给药途径确认

**[正文段落]**
依据现行试验标准，新西兰大白兔被指定作为评价原发性皮肤刺激作用合适的动物模型。该试验采用20%的十二烷基硫酸钠作为皮肤刺激反应的阳性对照已经在苏州大学卫生与环境技术研究所试验得到证实（表3）。

将试验样品浸提液0.5mL滴到2.5cm×2.5cm大小的吸收性纱布片，然后将纱布片直接与兔背部皮肤接触，被认为是最佳接触方式。

**[页脚]** 第7页 共12页

**[背景水印]** 斜向重复水印 "SDWH"

---

## B. Structured Extraction

### 5.1 仪器设备表 [位置：5.1节]
| 仪器名称 | 仪器编号 | 校正有效期 |
|---------|---------|-----------|
| 电子秤 | SDWH442 | 2020-05-04 |
| 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16 |

### 5.2 试剂表 [位置：5.2节]
| 试剂名称 | 供应商 | 批号 |
|---------|--------|------|
| 芝麻油（SO） | 吉安市青原区绿源天然香料油提炼厂 | 20190108 |
| 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210 |

### 6 试验系统鉴别 [位置：6节]
- 种属：新西兰白色纯种大白兔 [A.6节正文]
- 数量：3只 [A.6节正文]
- 性别：雌性 [A.6节正文]
- 重量：试验开始体重不低于2.0kg [A.6节正文]
- 健康状况：健康未使用、初成年，未产且无孕 [A.6节正文]
- 饲养：按组饲养在笼子内，做好标识编号、试验代号、试验开始日期 [A.6节正文]
- 动物鉴别：染色标记 [A.6节正文]
- 笼子：不锈钢笼子 [A.6节正文]
- 适应期：在实验环境下7天 [A.6节正文]

### 7 饲养和护理 [位置：7节]
- 动物来源：苏州高新区镇湖实验动物科技有限公司 [许可证号：SCXK（苏）2015-0007] [A.7节正文]
- 垫料：NA [A.7节正文]
- 饲料：实验兔全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司 [A.7节正文]
- 水：自来水（符合GB 5749-2006卫生标准） [A.7节正文]
- 室温：18-26℃ [A.7节正文]
- 相对湿度：30%-70% [A.7节正文]
- 光照：每天需要12小时光照，全光谱日光灯 [A.7节正文]
- 人员：检测人员有相应检测资质 [A.7节正文]
- 选择：选择健康未使用过的动物 [A.7节正文]
- 食物、水中无干扰试验数据污染物存在 [A.7节正文]

### 8 试验系统和给药途径确认 [位置：8节]
- 动物模型：新西兰大白兔 [A.8节正文]
- 阳性对照：20%十二烷基硫酸钠 [A.8节正文]
- 给药方式：试验样品浸提液0.5mL滴到2.5cm×2.5cm吸收性纱布片，直接与兔背部皮肤接触 [A.8节正文]

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 |
|---------|------|------|
| 背景水印 | 斜向重复文字"SDWH"，浅灰色，覆盖整页 | 全页背景 |
| 页眉横线 | 单条水平分隔线 | 页眉下方 |
| 表格框线 | 标准三线表格式（顶线、表头下线、底线） | 5.1节、5.2节 |
| 章节编号 | 数字编号"5""6""7""8"，加粗 | 各章节左侧 |
| 页码 | "第7页 共12页" | 页脚居中 |

---

## D. Candidate Normalization

[候选] "SDWH"水印可能为机构缩写，代表"苏州大学卫生与环境技术研究所"的英文或拼音首字母，来源：[C.背景水印]

[候选] "NA"在垫料栏可能表示"Not Applicable"（不适用）或"无"，来源：[A.7节"垫料：NA"]

[候选] "SO"在芝麻油后括号内可能为"Sesame Oil"缩写，来源：[A.5.2节"芝麻油（SO）"]

[候选] 报告编号格式解析：SDWH-M201905262-5，可能为"机构缩写-类型代码年月日序列号-版本号"，来源：[A.页眉右侧]

[候选] 许可证号"SCXK（苏）2015-0007"格式符合实验动物生产许可证标准编码，"苏"代表江苏省，来源：[A.7节正文]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|-----|------|------|
| 无 | - | 本页文字清晰，无[看不清]、[空白未填]、[被遮挡]或[表头对应不确定]项 |

---

## F. Downstream Verification

1. **报告编号一致性核验**：确认"SDWH-M201905262-5"与封面、其他页码编号一致 [A.页眉右侧]

2. **仪器校正有效期核验**：4台仪器校正有效期均为2020年，需确认与报告日期逻辑关系 [B.5.1节]

3. **试剂批号追溯**：芝麻油批号"20190108"、十二烷基硫酸钠批号"20181210"需核验与试验日期的合理性 [B.5.2节]

4. **许可证号有效性**："SCXK（苏）2015-0007"需核验是否在有效期内 [B.7节]

5. **引用表3确认**：8节提到"（表3）"，需确认文档中确实存在表3 [A.8节正文]

6. **页码连续性**：当前为"第7页 共12页"，需确认前后页码连续 [A.页脚]

7. **水印完整性**："SDWH"水印为整页背景，需确认是否为防伪或机构标识 [C.背景水印]