# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-5

**[章节标题]** 9 试验设计

**[小节标题]** 9.1 浸提液制备

**[子小节标题]** 9.1.1 样品前处理
**[正文]** 无需前处理程序。

**[子小节标题]** 9.1.2 样品浸提
**[正文]** 无菌条件下取样，等数量取图中所有组件，混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为芝麻油。

**[表格区域]**
表头行：样品 | 实际取样 | 浸提过程 | 最终浸提液
（浸提过程下分三列：浸提比例、浸提体积、浸提条件）

第一行数据：样品非极性浸提液 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清
第二行数据：非极性阴性对照液 | / | / | 10.0 mL | 37℃, 72h | 澄清

**[表格下方正文]** 浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备阴性对照液。

**[小节标题]** 9.2 试验步骤
**[正文第一段]** 试验前4-24小时将动物背部脊柱两侧被毛除去（约10cm×15cm），作为试验和观察部位。
**[正文第二段]** 将试验样品浸提液和溶剂对照液各0.5mL分别滴到2.5cm×2.5cm大小的吸收性纱布片上备用。按图1所示，分别将浸透样品浸提液和溶剂对照液的纱布片直接接触兔脊柱两侧的皮肤，然后用绷带固定贴敷至少4小时。接触期结束后取下敷贴片。

**[图示区域 - 图1]**
- 上方标注数字"1"
- 左侧标注数字"2"（中部）、"3"（下部）
- 右侧标注数字"4"（上部）、"3"（中部）、"2"（下部）
- 下方标注数字"5"
- 图内为矩形框内含四个小方框的示意图，有指示线连接数字标签

**[图注]** 1—头部；2—试验部位；3—对照部位；4—去毛的背部区域；5—尾部

**[图标题]** 图1 皮肤应用部位

**[小节标题]** 9.3 结果观察
**[正文]** 取下敷贴片后(1±0.1) h, (24±2) h, (48±2) h 和 (72±2) h观察敷贴部位及周围皮肤组织反应，包括红斑、水肿和坏死等记录之。根据红斑、水肿发生情况可记分为0、1、2、3、4标准记分等级。详见表1。

**[表标题]** 表1 皮肤刺激反应记分系统

**[页脚]** 第8页 共12页

---

## B. Structured Extraction

### 文本结构
- **机构名称** [页眉左侧]：苏州大学卫生与环境技术研究所
- **报告编号** [页眉右侧]：SDWH-M201905262-5

### 9.1 浸提液制备
| 子小节 | 内容 |
|--------|------|
| 9.1.1 样品前处理 [A:9.1.1] | 无需前处理程序。 |
| 9.1.2 样品浸提 [A:9.1.2正文] | 无菌条件下取样，等数量取图中所有组件，混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为芝麻油。 |

### 浸提过程表格 [A:表格区域]
| 样品 | 实际取样 | 浸提比例 | 浸提体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|
| 样品非极性浸提液 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 非极性阴性对照液 | / | / | 10.0 mL | 37℃, 72h | 澄清 |

**表格下方说明** [A:表格下方正文]：浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备阴性对照液。

### 9.2 试验步骤 [A:9.2]
- 动物准备：试验前4-24小时将动物背部脊柱两侧被毛除去（约10cm×15cm），作为试验和观察部位。
- 操作步骤：将试验样品浸提液和溶剂对照液各0.5mL分别滴到2.5cm×2.5cm大小的吸收性纱布片上备用。按图1所示，分别将浸透样品浸提液和溶剂对照液的纱布片直接接触兔脊柱两侧的皮肤，然后用绷带固定贴敷至少4小时。接触期结束后取下敷贴片。

### 9.3 结果观察 [A:9.3]
- 观察时间点：(1±0.1) h, (24±2) h, (48±2) h 和 (72±2) h
- 观察内容：敷贴部位及周围皮肤组织反应，包括红斑、水肿和坏死等记录之
- 记分标准：根据红斑、水肿发生情况可记分为0、1、2、3、4标准记分等级
- 详见：表1（本页仅出现标题，内容未显示）

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 图1 皮肤应用部位 | 示意图：矩形外框代表动物背部轮廓，内部四个小方框代表敷贴位置，有指示线标注数字1-5 | 页面中部偏下 |
| 数字标签"1" | 位于图上方，指示头部 | 图1顶部 |
| 数字标签"2" | 位于图左侧中部和右侧下部，指示试验部位 | 图1左侧、右侧 |
| 数字标签"3" | 位于图左侧下部和右侧中部，指示对照部位 | 图1左侧、右侧 |
| 数字标签"4" | 位于图右上方，指示去毛的背部区域 | 图1右上 |
| 数字标签"5" | 位于图下方，指示尾部 | 图1底部 |
| 水印"SDWH" | 浅灰色斜向重复水印，覆盖整页 | 全页背景 |
| 页码 | "第8页 共12页" | 页脚居中 |

---

## D. Candidate Normalization

[候选] 报告编号SDWH-M201905262-5中的"SDWH"可能为机构缩写"苏州大学卫生与环境"（Suzhou University Health and Environment），来源：[A:页眉右侧]、[C:水印]

[候选] "震荡浸提"可能为规范术语"振荡浸提"，来源：[A:9.1.2正文]

[候选] "被毛除去"为动物实验术语，指剃除/脱除动物毛发，来源：[A:9.2正文第一段]

[候选] 图1中数字标签的左右分布：左侧"2"对应右侧"3"，左侧"3"对应右侧"2"，形成交叉对照布局，来源：[A:图示区域]、[A:图注]

[候选] 表1"皮肤刺激反应记分系统"的具体内容未在本页显示，可能在后续页面，来源：[A:9.3正文末句]、[A:表标题]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [表头对应不确定] | 浸提过程表格 | "实际取样"列与"浸提比例"列的从属关系：表头结构为"实际取样"单独一列，"浸提过程"跨三列（浸提比例、浸提体积、浸提条件），但"实际取样"与"浸提比例"在视觉上可能产生层级歧义 |
| [看不清] | 图1内部细节 | 四个小方框内是否有填充或图案细节无法辨认 |
| [空白未填] | 无 | 本页无显式空白待填项 |

---

## F. Downstream Verification

1. **报告编号核验**：确认SDWH-M201905262-5的编码规则及与机构名称的对应关系 [A:页眉右侧]
2. **样品表面积计算**：验证222.684 cm²与74.2 mL的换算关系（按3cm²:1mL比例，222.684÷3=74.228，四舍五入为74.2） [A:表格第一行]
3. **阴性对照液体积**：确认10.0 mL的设定依据（无样品，仅介质） [A:表格第二行]
4. **图1对照布局**：核验动物背部试验部位与对照部位的实际分布是否确为交叉排列（左2右3、左3右2） [A:图示区域]、[A:图注]
5. **表1内容定位**：在后续页面查找"皮肤刺激反应记分系统"的完整记分标准 [A:表标题]
6. **附录二图片**：确认"见附录二图片"所指的组件取样图 [A:9.1.2正文]
7. **时间参数精度**：核验(1±0.1)h等时间窗口的合规性 [A:9.3正文]