# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-5

---

**[表格1：皮肤反应评分标准，位于页面上部]**

| 皮肤反应 | 刺激评分 |
|---------|---------|
| 红斑和焦痂形成 | |
| 无红斑 | 0 |
| 极轻微红斑（勉强可见） | 1 |
| 清晰红斑 | 2 |
| 中度红斑 | 3 |
| 重度红斑（紫红色）至无法进行红斑分级的焦痂形成 | 4 |
| 水肿形成 | |
| 无水肿 | 0 |
| 极轻微水肿（勉强可见） | 1 |
| 清晰水肿（隆起边缘清晰） | 2 |
| 中度水肿（隆起约1 mm） | 3 |
| 重度水肿（隆起超过1 mm并超出接触区） | 4 |
| 刺激最高记分 | 8 |
| 注：其它副反应出现在皮肤刺激区域的应予记录和报告 | |

---

**[章节标题]** 9.4 结果评价

**[正文段落1]** 仅使用(24±2) h, (48±2) h 和 (72±2) h 的观察数据进行计算。

**[正文段落2]** 将每只动物在每一规定时间的红斑和水肿刺激记分相加后再除以观察总数6（2个试验点×3个观察时间），即为每只动物原发性刺激记分。

**[正文段落3]** 三只试验动物原发性刺激记分的平均数即为原发性刺激指数。

**[正文段落4]** 计算出对照原发性刺激记分，将试验样品原发性刺激记分减去该记分，即得出原发性刺激记分。该值即为试验样品的原发性刺激指数。根据表2评价样品的刺激反应指数类型。

---

**[表格2标题]** 表2 兔原发性或累积性刺激指数类型

| 平均记分 | 反应类型 |
|---------|---------|
| 0~0.4 | 极轻微 |
| 0.5~1.9 | 轻度 |
| 2~4.9 | 中度 |
| 5~8 | 重度 |

---

**[章节标题]** 10 试验结果

**[正文]** 实验过程中动物未出现异常症状或死亡。据观察，试验组一侧皮肤反应未超过对照组一侧皮肤反应， 最终记分均为0。见表4。

---

**[章节标题]** 11 结论

**[正文]** 在本次试验条件下，试验样品的非极性浸提液在兔皮肤反应类型为无刺激作用。

---

**[章节标题]** 12 记录存储

**[正文]** 所有与本次试验有关的原始数据和记录都被保存在指定的SDWH档案文件中。

---

**[章节标题]** 13 保密协议

**[正文]** 签订检测委托合同即认为双方接受保密协议。

---

**[章节标题]** 14 试验偏离声明

**[正文]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

---

**[页脚]** 第9页 共12页

---

## B. Structured Extraction

### 页眉信息
- 机构名称：[A.页眉左侧] "苏州大学卫生与环境技术研究所"
- 报告编号：[A.页眉右侧] "SDWH-M201905262-5"

### 表格1：皮肤反应评分标准 [A.表格1]
| 位置 | 皮肤反应项目 | 刺激评分 |
|:---|:---|:---|
| 红斑和焦痂形成部分 | 无红斑 | 0 |
| | 极轻微红斑（勉强可见） | 1 |
| | 清晰红斑 | 2 |
| | 中度红斑 | 3 |
| | 重度红斑（紫红色）至无法进行红斑分级的焦痂形成 | 4 |
| 水肿形成部分 | 无水肿 | 0 |
| | 极轻微水肿（勉强可见） | 1 |
| | 清晰水肿（隆起边缘清晰） | 2 |
| | 中度水肿（隆起约1 mm） | 3 |
| | 重度水肿（隆起超过1 mm并超出接触区） | 4 |
| 合计 | 刺激最高记分 | 8 |
| 注释 | 注：其它副反应出现在皮肤刺激区域的应予记录和报告 | [空白] |

### 9.4 结果评价 [A.章节标题及正文]
- 计算时间点：(24±2) h, (48±2) h, (72±2) h [A.正文段落1]
- 原发性刺激记分计算公式：红斑和水肿刺激记分相加 ÷ 观察总数6（2个试验点×3个观察时间）[A.正文段落2]
- 原发性刺激指数：三只试验动物原发性刺激记分的平均数 [A.正文段落3]
- 刺激反应指数类型评价依据：表2 [A.正文段落4]

### 表格2：兔原发性或累积性刺激指数类型 [A.表格2]
| 平均记分 | 反应类型 |
|:---|:---|
| 0~0.4 | 极轻微 |
| 0.5~1.9 | 轻度 |
| 2~4.9 | 中度 |
| 5~8 | 重度 |

### 10 试验结果 [A.章节标题及正文]
- 动物状态：未出现异常症状或死亡
- 观察结果：试验组一侧皮肤反应未超过对照组一侧皮肤反应
- 最终记分：均为0
- 参见：表4（本页未显示）

### 11 结论 [A.章节标题及正文]
- 试验样品：非极性浸提液
- 试验对象：兔皮肤
- 反应类型：无刺激作用

### 12 记录存储 [A.章节标题及正文]
- 保存位置：指定的SDWH档案文件中

### 13 保密协议 [A.章节标题及正文]
- 生效条件：签订检测委托合同即认为双方接受保密协议

### 14 试验偏离声明 [A.章节标题及正文]
- 执行情况：严格按照计划书执行
- 偏离情况：未发生影响实验数据有效性的偏离

### 页脚信息
- 页码：第9页 共12页 [A.页脚]

---

## C. Visual Objects

1. **[水印]** 页面背景存在斜向重复水印文字 "SDWH" [全页背景]
2. **[表格样式]** 两个表格均采用灰底表头、白底数据行的交替行设计
3. **[排版特征]** 章节标题采用粗体黑体，编号为阿拉伯数字
4. **[页码格式]** 页脚居中显示，格式为"第X页 共Y页"

---

## D. Candidate Normalization

[候选] "非极性浸提液"可能指"非极性浸出液"或"非极性提取物"，来源：[A.11结论正文] "试验样品的非极性浸提液"

[候选] "SDWH"水印可能为机构缩写"苏州大学卫生与环境技术研究所"的拼音首字母，来源：[C.1水印] 及 [A.页眉左侧] 机构名称

[候选] "表4"引用指向本报告第4表，该表未在本页显示，来源：[A.10试验结果正文] "见表4"

---

## E. Uncertain Items

| 位置 | 不确定内容 | 说明 |
|:---|:---|:---|
| [A.10试验结果正文] | "见表4" | 表4内容未在本页显示，无法确认具体数据 |
| [A.表格1] | 注释行末尾 | 该行无对应评分值，为说明性文字 |

---

## F. Downstream Verification

1. **表4核验**：需定位并核验"10 试验结果"中引用的"表4"内容，确认最终记分均为0的原始数据记录
2. **术语一致性**：核验"非极性浸提液"在全报告中是否统一使用该表述，或存在"浸出液/提取物"等变体
3. **计算验证**：按9.4节公式核验原发性刺激指数计算过程：(红斑记分+水肿记分)/6，再取三只动物平均数
4. **页码连续性**：确认本页为第9页/共12页，前后页码连续无缺失
5. **SDWH档案文件**：核验12节所述原始数据和记录的实际存档状态