# Page 10 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-5

[标题] 附录一 试验数据

[表3标题] 表3 皮肤刺激反应阳性对照

[表3表头行1] 介质 动物编号 分组 反应 间隔时间(小时)/记分=左侧/右侧
[表3表头行2] [空白] [空白] [空白] [空白] 24±2 48±2 72±2

[表3数据行1-1] SO 1 阳性对照组 红斑 2/2 3/3 4/4
[表3数据行1-2] [同上] [同上] [同上] 水肿 2/2 3/3 4/3
[表3数据行1-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行1-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表3数据行2-1] SO 2 阳性对照组 红斑 2/2 3/2 3/3
[表3数据行2-2] [同上] [同上] [同上] 水肿 2/2 3/3 4/3
[表3数据行2-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行2-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表3数据行3-1] SO 3 阳性对照组 红斑 2/2 3/3 3/4
[表3数据行3-2] [同上] [同上] [同上] 水肿 1/2 2/3 3/4
[表3数据行3-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表3数据行3-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表3合计行] 非极性最终记分 [空白] [空白] [空白] [空白] 5.6

[表3注释] 注:皮肤刺激阳性对照每六个月进行一次,数据引用SDWH-M201902526-2(完成日期:2019-06-28)。

[表4标题] 表4 皮肤刺激反应结果观察

[表4表头行1] 浸提液 动物编号 分组 反应 间隔时间(小时)/记分=左侧/右侧
[表4表头行2] [空白] [空白] [空白] [空白] 24±2 48±2 72±2

[表4数据行1-1] SO 1 试验样品组 红斑 0/0 0/0 0/0
[表4数据行1-2] [同上] [同上] [同上] 水肿 0/0 0/0 0/0
[表4数据行1-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行1-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表4数据行2-1] SO 2 试验样品组 红斑 0/0 0/0 0/0
[表4数据行2-2] [同上] [同上] [同上] 水肿 0/0 0/0 0/0
[表4数据行2-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行2-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表4数据行3-1] SO 3 试验样品组 红斑 0/0 0/0 0/0
[表4数据行3-2] [同上] [同上] [同上] 水肿 0/0 0/0 0/0
[表4数据行3-3] [同上] [同上] 阴性对照组 红斑 0/0 0/0 0/0
[表4数据行3-4] [同上] [同上] [同上] 水肿 0/0 0/0 0/0

[表4合计行] 非极性最终记分 [空白] [空白] [空白] [空白] 0

[页脚] 第10页 共12页

[背景水印] SDWH（斜向重复水印，遍布全页）

## B. Structured Extraction

### 表3 皮肤刺激反应阳性对照 [位置：页面上部]

| 介质 | 动物编号 | 分组 | 反应 | 24±2 | 48±2 | 72±2 |
|:---|:---|:---|:---|:---|:---|:---|
| SO | 1 | 阳性对照组 | 红斑 | 2/2 | 3/3 | 4/4 |
| SO | 1 | 阳性对照组 | 水肿 | 2/2 | 3/3 | 4/3 |
| SO | 1 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 1 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 阳性对照组 | 红斑 | 2/2 | 3/2 | 3/3 |
| SO | 2 | 阳性对照组 | 水肿 | 2/2 | 3/3 | 4/3 |
| SO | 2 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 阳性对照组 | 红斑 | 2/2 | 3/3 | 3/4 |
| SO | 3 | 阳性对照组 | 水肿 | 1/2 | 2/3 | 3/4 |
| SO | 3 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| **非极性最终记分** | | | | | **5.6** | |

**注释** [A.表3注释]：皮肤刺激阳性对照每六个月进行一次，数据引用SDWH-M201902526-2(完成日期:2019-06-28)。

### 表4 皮肤刺激反应结果观察 [位置：页面下部]

| 浸提液 | 动物编号 | 分组 | 反应 | 24±2 | 48±2 | 72±2 |
|:---|:---|:---|:---|:---|:---|:---|
| SO | 1 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 1 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 1 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 1 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 2 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 试验样品组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 试验样品组 | 水肿 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 阴性对照组 | 红斑 | 0/0 | 0/0 | 0/0 |
| SO | 3 | 阴性对照组 | 水肿 | 0/0 | 0/0 | 0/0 |
| **非极性最终记分** | | | | | **0** | |

## C. Visual Objects

1. [水印] 斜向重复"SDWH"水印，遍布全页背景 [位置：全页]
2. [页眉横线] 页眉下方有一条细横线分隔 [位置：页眉底部]
3. [表格框线] 表3、表4均为标准三线表/网格表格式 [位置：页面上部、下部]
4. [页码] 底部居中页码"第10页 共12页" [位置：页脚]

## D. Candidate Normalization

[候选] "SO"作为介质/浸提液代码，可能代表某种溶剂（如Sesame Oil芝麻油或Standard Oil标准油），但页面未明确说明。来源：[A.表3数据行1-1]、[A.表4数据行1-1]

[候选] 表3中"3/2"（SO-2阳性对照组红斑48±2）可能为"3/3"的笔误或实际记录值，需核对原始记录。来源：[A.表3数据行2-1]

[候选] 表3中"4/3"（SO-1和SO-2阳性对照组水肿72±2）、"3/4"（SO-3阳性对照组红斑72±2）、"3/4"（SO-3阳性对照组水肿72±2）等分数形式，分子分母含义可能为"左侧反应动物数/右侧反应动物数"或"左侧记分/右侧记分"。来源：[A.表3表头行1]

[候选] 表3注释中"SDWH-M201902526-2"可能为报告编号格式，与当前页报告编号"SDWH-M201905262-5"格式一致。来源：[A.表3注释]

[候选] "非极性最终记分"5.6和0的计算方法可能为各时间点记分的加权平均或总和，具体算法未在页面显示。来源：[A.表3合计行]、[A.表4合计行]

## E. Uncertain Items

1. [表头对应不确定] 表3和表4中"24±2"、"48±2"、"72±2"列与"间隔时间(小时)/记分=左侧/右侧"的对应关系：表头显示"记分=左侧/右侧"，但数据单元格为"X/Y"格式，不确定X/Y是"左/右"还是"反应数/动物数"。位置：[A.表3表头行1-2]、[A.表4表头行1-2]

2. [看不清] 表3注释中"SDWH-M201902526-2"的字符确认，特别是"2526"部分是否应为"5262"或其他数字，因字体较小。位置：[A.表3注释]

## F. Downstream Verification

1. **数据一致性核验**：表3中SO-2阳性对照组红斑48±2为"3/2"，与其他"3/3"不一致，需人工确认是否为原始记录值或转录错误。引用：[A.表3数据行2-1]

2. **编号交叉核验**：表3注释引用的"SDWH-M201902526-2"与当前报告编号"SDWH-M201905262-5"需核对是否为同一系列报告，日期"2019-06-28"与当前报告日期的逻辑关系。引用：[A.表3注释]、[A.页眉右侧]

3. **计算逻辑核验**："非极性最终记分"5.6和0的具体计算公式需从原始方法或前文获取，验证表格数据与最终记分的一致性。引用：[A.表3合计行]、[A.表4合计行]

4. **"SO"定义核验**：确认"SO"作为介质/浸提液的具体化学名称，是否在报告前文有定义。引用：[A.表3数据行1-1]、[A.表4数据行1-1]

5. **分数格式核验**：所有"X/Y"格式数据的含义确认（左侧/右侧 vs 反应数/总数），特别是表3中存在"1/2"、"2/3"、"3/4"、"4/3"等非对称值。引用：[A.表3各数据行]

6. **页码连续性核验**：确认"第10页 共12页"与文档实际页码的一致性。引用：[A.页脚]