# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2.pdf
- route: vlm
- pdf_type: scanned
- template: scanned

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-001-vlm.md
- Page 2: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-002-vlm.md
- Page 3: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-003-vlm.md
- Page 4: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-004-vlm.md
- Page 5: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-005-vlm.md
- Page 6: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-006-vlm.md
- Page 7: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-007-vlm.md
- Page 8: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-008-vlm.md
- Page 9: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-009-vlm.md
- Page 10: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-010-vlm.md
- Page 11: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-011-vlm.md
- Page 12: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-012-vlm.md
- Page 13: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-013-vlm.md
- Page 14: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏1-SDWH-M201905262-2-20260501T121922\page-014-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[顶部左侧]** 红色椭圆形印章标志，内含白色"MA"字样，下方红色数字"180015144061"

**[顶部中间偏左]** 蓝色圆形标志，内含"ilac-MRA"字样，外圈有放射状线条

**[顶部中间偏右]** 蓝色圆形标志，内含"CNAS"字样，右侧竖排文字：
- "中国认可"
- "国际互认"
- "检测"
- "TESTING"
- "CNAS L2954"

**[页面中部标题区]**
- "最终报告"
- "报告编号：SDWH-M201905262-2"

**[页面中下部标题区]**
- "红外耳温计"
- "皮肤致敏试验"
- "参照 GB/T 16886.10-2017"
- "豚鼠最大剂量试验"
- "0.9%氯化钠注射液浸提"

**[页面右侧边缘]** 红色圆形印章局部，可见"检测专用章"字样，[被遮挡]大部分内容

**[页面下部委托信息区]**
- "委托单位： 天津九安医疗电子股份有限公司"
- "地 址： 天津市南开区雅安道金平路3号"

**[页面底部机构信息区]**
- 左侧二维码图案
- "苏州大学卫生与环境技术研究所"
- "地址：中国江苏苏州工业园区仁爱路199号"
- "邮编：215123"
- "网址：www.sudatest.com"
- "电子邮箱：med@sudatest.com"
- "直线：+86 512 65880038"
- "免费电话：400 107 8828"

**[全页背景]** 浅灰色斜向重复水印"SDWH"

## B. Structured Extraction

**报告标识信息 [A.顶部标志区]**
| 标志类型 | 标识内容 | 编号/代码 |
|---------|---------|----------|
| MA标志 | MA | 180015144061 |
| 国际互认标志 | ilac-MRA | - |
| CNAS标志 | CNAS | L2954 |

**报告基本信息 [A.中部标题区]**
| 项目 | 内容 |
|-----|------|
| 报告类型 | 最终报告 |
| 报告编号 | SDWH-M201905262-2 |
| 产品名称 | 红外耳温计 |
| 试验项目 | 皮肤致敏试验 |
| 参照标准 | GB/T 16886.10-2017 |
| 试验方法 | 豚鼠最大剂量试验 |
| 浸提介质 | 0.9%氯化钠注射液浸提 |

**委托方信息 [A.下部委托信息区]**
| 项目 | 内容 |
|-----|------|
| 委托单位 | 天津九安医疗电子股份有限公司 |
| 地址 | 天津市南开区雅安道金平路3号 |

**检测机构信息 [A.底部机构信息区]**
| 项目 | 内容 |
|-----|------|
| 机构名称 | 苏州大学卫生与环境技术研究所 |
| 地址 | 中国江苏苏州工业园区仁爱路199号 |
| 邮编 | 215123 |
| 网址 | www.sudatest.com |
| 电子邮箱 | med@sudatest.com |
| 直线电话 | +86 512 65880038 |
| 免费电话 | 400 107 8828 |

## C. Visual Objects

| 序号 | 对象类型 | 位置 | 描述 |
|-----|---------|------|------|
| 1 | 认证标志/印章 | 顶部左侧 | 红色椭圆形MA标志，白底红字，带编号 |
| 2 | 认证标志 | 顶部中间偏左 | 蓝色圆形ilac-MRA标志，放射状外圈 |
| 3 | 认证标志 | 顶部中间偏右 | 蓝色圆形CNAS标志，右侧附文字说明 |
| 4 | 红色印章 | 右侧边缘 | 圆形检测专用章，[被遮挡]仅见局部"检测专用章"字样 |
| 5 | 二维码 | 底部左侧 | 黑白方块二维码图案，用于信息扫描 |
| 6 | 水印 | 全页背景 | 浅灰色斜向重复"SDWH"字样 |

## D. Candidate Normalization

[候选] 报告编号"SDWH-M201905262-2"中，"SDWH"可能为检测机构代码，"M"可能代表检测类型，"20190526"为日期格式（2019年5月26日），"2-2"可能为版本或分册号。来源：[A.中部标题区]

[候选] "ilac-MRA"全称可能为"International Laboratory Accreditation Cooperation - Mutual Recognition Arrangement"（国际实验室认可合作组织-互认协议）。来源：[A.顶部中间偏左]

[候选] "CNAS L2954"中，L2954为CNAS认可注册号。来源：[A.顶部中间偏右]

[候选] 标准编号"GB/T 16886.10-2017"为中华人民共和国国家标准，T表示推荐性标准，16886为医疗器械生物学评价系列标准，.10为第10部分（刺激与皮肤致敏试验），2017为发布年份。来源：[A.中下部标题区]

[候选] "0.9%氯化钠注射液"即生理盐水，为常用浸提介质。来源：[A.中下部标题区]

[候选] 委托单位"天津九安医疗电子股份有限公司"为深交所上市公司（股票代码：002432）。来源：[A.下部委托信息区]

## E. Uncertain Items

| 序号 | 不确定项 | 位置 | 说明 |
|-----|---------|------|------|
| 1 | [被遮挡] | 右侧边缘红色印章 | 圆形检测专用章大部分内容被页面边缘截断，仅可见"检测专用章"部分字样，完整机构名称、日期等信息不可见 |
| 2 | [看不清] | 二维码 | 二维码图案可见但无法人工识读内容，需机器扫描验证 |

## F. Downstream Verification

1. **印章完整性核验**：右侧边缘红色圆形检测专用章被严重遮挡，需调取完整报告或后续页面确认印章完整信息（机构名称、日期、编号等）。来源：[A.右侧边缘][C.4]

2. **二维码有效性验证**：底部二维码需扫描验证其链接内容是否与检测机构信息一致，确认是否为官方有效二维码。来源：[A.底部左侧][C.5]

3. **CNAS认可状态核验**：CNAS L2954认可注册号需在CNAS官网核实当前有效状态及认可范围是否包含本检测项目。来源：[A.顶部中间偏右][B.CNAS标志]

4. **MA标志真伪核验**：MA标志编号180015144061需向相关认证机构核实有效性。来源：[A.顶部左侧][B.MA标志]

5. **标准版本确认**：GB/T 16886.10-2017是否为当前有效版本，需核实标准更新状态。来源：[A.中下部标题区][B.参照标准]

6. **报告编号唯一性**：SDWH-M201905262-2需在检测机构系统中核实是否存在及状态。来源：[A.中部标题区][B.报告编号]

7. **委托单位信息核实**：天津九安医疗电子股份有限公司名称、地址需与工商注册信息核对。来源：[A.下部委托信息区][B.委托方信息]

<!-- page 2 -->
# Page 2 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-2
[页眉分隔线] —————————————————————————————————————————

[标题居中] 目录

[目录条目1] 检测报告说明 ....................................................................................................................3
[目录条目2] 日期确认 ........................................................................................................................4
[目录条目3] 报告摘要 ........................................................................................................................5
[目录条目4] 检测报告正文 ................................................................................................................6
[目录条目5] 1 目的 ............................................................................................................................6
[目录条目6] 2 参考标准 ....................................................................................................................6
[目录条目7] 3 执行规范 ....................................................................................................................6
[目录条目8] 4 试验和对照样品确定 ..............................................................................................6
[目录条目9] 4.1 试验样品 ..................................................................................................................6
[目录条目10] 4.2 对照样品 ................................................................................................................6
[目录条目11] 4.2.1 阴性对照样品 ..................................................................................................6
[目录条目12] 4.2.2 阳性对照样品 ..................................................................................................7
[目录条目13] 5 仪器和试剂 ................................................................................................................7
[目录条目14] 5.1 仪器设备 ................................................................................................................7
[目录条目15] 5.2 试剂 ........................................................................................................................7
[目录条目16] 6 试验系统鉴别 ............................................................................................................7
[目录条目17] 7 饲养和护理 ................................................................................................................7
[目录条目18] 8 试验系统和给药途径确认 ....................................................................................8
[目录条目19] 9 试验设计 ....................................................................................................................8
[目录条目20] 9.1 浸提液制备 ............................................................................................................8
[目录条目21] 9.1.1 样品前处理 ......................................................................................................8
[目录条目22] 9.1.2 样品浸提 ..........................................................................................................8
[目录条目23] 9.2 试验步骤 ................................................................................................................8
[目录条目24] 9.2.1 动物准备与分组 ..............................................................................................8
[目录条目25] 9.2.2 皮内诱导阶段I .................................................................................................8
[目录条目26] 9.2.3 局部诱导阶段II ...............................................................................................9
[目录条目27] 9.2.4 激发阶段 ..........................................................................................................9
[目录条目28] 9.3 结果观察 ................................................................................................................9
[目录条目29] 9.4 结果评价 ................................................................................................................9
[目录条目30] 10 试验结果 ..............................................................................................................10
[目录条目31] 11 结论 ......................................................................................................................10
[目录条目32] 12 记录存储 ..............................................................................................................10
[目录条目33] 13 保密协议 ..............................................................................................................10
[目录条目34] 14 试验偏离声明 ......................................................................................................10
[目录条目35] 附录一 试验数据 ......................................................................................................11
[目录条目36] 附录二 试验样品照片 ..............................................................................................13
[目录条目37] 附录三 客户提供的资料 ..........................................................................................14

[页脚居中] 第2页 共14页

[背景水印] SDWH（斜向重复水印，遍布全页）

## B. Structured Extraction

### 文档元信息
| 项目 | 内容 | 位置锚点 |
|:---|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 | [页眉左侧] |
| 报告编号 | SDWH-M201905262-2 | [页眉右侧] |
| 当前页码 | 第2页 | [页脚居中] |
| 总页数 | 共14页 | [页脚居中] |

### 目录结构表
| 序号 | 章节标题 | 页码 | 位置锚点 |
|:---|:---|:---|:---|
| - | 检测报告说明 | 3 | [目录条目1] |
| - | 日期确认 | 4 | [目录条目2] |
| - | 报告摘要 | 5 | [目录条目3] |
| - | 检测报告正文 | 6 | [目录条目4] |
| 1 | 目的 | 6 | [目录条目5] |
| 2 | 参考标准 | 6 | [目录条目6] |
| 3 | 执行规范 | 6 | [目录条目7] |
| 4 | 试验和对照样品确定 | 6 | [目录条目8] |
| 4.1 | 试验样品 | 6 | [目录条目9] |
| 4.2 | 对照样品 | 6 | [目录条目10] |
| 4.2.1 | 阴性对照样品 | 6 | [目录条目11] |
| 4.2.2 | 阳性对照样品 | 7 | [目录条目12] |
| 5 | 仪器和试剂 | 7 | [目录条目13] |
| 5.1 | 仪器设备 | 7 | [目录条目14] |
| 5.2 | 试剂 | 7 | [目录条目15] |
| 6 | 试验系统鉴别 | 7 | [目录条目16] |
| 7 | 饲养和护理 | 7 | [目录条目17] |
| 8 | 试验系统和给药途径确认 | 8 | [目录条目18] |
| 9 | 试验设计 | 8 | [目录条目19] |
| 9.1 | 浸提液制备 | 8 | [目录条目20] |
| 9.1.1 | 样品前处理 | 8 | [目录条目21] |
| 9.1.2 | 样品浸提 | 8 | [目录条目22] |
| 9.2 | 试验步骤 | 8 | [目录条目23] |
| 9.2.1 | 动物准备与分组 | 8 | [目录条目24] |
| 9.2.2 | 皮内诱导阶段I | 8 | [目录条目25] |
| 9.2.3 | 局部诱导阶段II | 9 | [目录条目26] |
| 9.2.4 | 激发阶段 | 9 | [目录条目27] |
| 9.3 | 结果观察 | 9 | [目录条目28] |
| 9.4 | 结果评价 | 9 | [目录条目29] |
| 10 | 试验结果 | 10 | [目录条目30] |
| 11 | 结论 | 10 | [目录条目31] |
| 12 | 记录存储 | 10 | [目录条目32] |
| 13 | 保密协议 | 10 | [目录条目33] |
| 14 | 试验偏离声明 | 10 | [目录条目34] |
| 附录一 | 试验数据 | 11 | [目录条目35] |
| 附录二 | 试验样品照片 | 13 | [目录条目36] |
| 附录三 | 客户提供的资料 | 14 | [目录条目37] |

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 位置锚点 |
|:---|:---|:---|:---|
| 水印 | "SDWH" 斜向重复文字水印，浅灰色，遍布全页背景 | 全页背景 | [背景水印] |
| 分隔线 | 页眉下方的水平实线 | 页眉区域 | [页眉分隔线] |
| 引导符 | 目录条目中的点状虚线（........）连接标题与页码 | 各目录条目中间 | 全部[目录条目] |
| 页码数字 | 阿拉伯数字页码（3,4,5,6,7,8,9,10,11,13,14） | 各目录条目右侧 | 全部[目录条目] |

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-2 可能表示：SDWH=机构代码，M=报告类型，20190526=日期2019年5月26日，2=序号或版本号。来源：[页眉右侧]

[候选] "皮内诱导阶段I" 和 "局部诱导阶段II" 中的罗马数字 I、II 表示试验的两个阶段。来源：[目录条目25]、[目录条目26]

[候选] 页码跳变：从第10页直接到第11页（附录一），然后第13页（附录二）、第14页（附录三），说明第12页可能为附录一的续页或存在页码编排特点。来源：[目录条目30-37]页码序列

## E. Uncertain Items

| 不确定项 | 位置 | 说明 |
|:---|:---|:---|
| 无 | - | 本页内容清晰，无[看不清]、[空白未填]、[被遮挡]或[表头对应不确定]项 |

## F. Downstream Verification

1. **报告编号核验**：确认 SDWH-M201905262-2 与封面/封底编号一致，来源：[页眉右侧]
2. **页码连续性核验**：确认实际文档页码与目录标注的"第2页 共14页"一致，来源：[页脚居中]
3. **附录页码核验**：附录二标注页码13，与附录一（页码11）之间间隔一页，需确认第12页内容归属，来源：[目录条目35-36]
4. **水印一致性核验**：确认全文档SDWH水印样式统一，来源：[背景水印]
5. **目录与实际内容对应核验**：确认各章节标题、编号、页码与实际正文完全一致，来源：全部[目录条目]

<!-- page 3 -->
# Page 3 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-2
[标题] 检测报告说明
[正文第一条] 一、对本报告有异议者，请于收到报告之日起十五天内提出复核申请。
[正文第二条] 二、检测报告涂改或无检验检测专用章无效。
[正文第三条] 三、检测报告无编制人、审核人及检测报告签发人签字无效。
[正文第四条] 四、送样委托检验，本检验检测机构仅对来样负责。
[正文第五条] 五、未经本检验检测机构同意，不得部分复制本报告。
[页脚] 第3页 共 14 页

## B. Structured Extraction

**文档元信息**
- 来源机构：[页眉左侧] 苏州大学卫生与环境技术研究所
- 报告编号：[页眉右侧] SDWH-M201905262-2
- 页码：[页脚] 第3页 共 14 页

**标题**
- [标题] 检测报告说明

**条款列表**
| 序号 | 内容 | 位置锚点 |
|:---|:---|:---|
| 一 | 对本报告有异议者，请于收到报告之日起十五天内提出复核申请。 | [正文第一条] |
| 二 | 检测报告涂改或无检验检测专用章无效。 | [正文第二条] |
| 三 | 检测报告无编制人、审核人及检测报告签发人签字无效。 | [正文第三条] |
| 四 | 送样委托检验，本检验检测机构仅对来样负责。 | [正文第四条] |
| 五 | 未经本检验检测机构同意，不得部分复制本报告。 | [正文第五条] |

## C. Visual Objects

- [水印] 全页面斜向重复淡灰色水印 "SDWH"，呈对角线分布
- [页码] 底部居中页码 "第3页 共 14 页"
- [右侧边缘] 右侧边缘有红色竖向痕迹/印记，内容[看不清]

## D. Candidate Normalization

- [候选] 页面标题"检测报告说明"可能为"检测检验报告说明"的简写，来源：[标题]
- [候选] "十五天内"指15个自然日，来源：[正文第一条]
- [候选] "检验检测专用章"为机构公章类型，来源：[正文第二条]
- [候选] "送样委托检验"表明检测模式为委托送检而非现场采样，来源：[正文第四条]

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | [右侧边缘] | 右侧边缘红色竖向痕迹/印记，疑似印章边缘或装订痕迹，具体内容无法辨识 |

## F. Downstream Verification

1. **水印完整性**：确认"SDWH"水印是否为机构标准水印，核实是否有防伪功能
2. **页码连续性**：核验第3页前后页码是否连续，确认总页数14页是否完整
3. **右侧红色痕迹**：人工核验右侧边缘红色印记性质（印章/装订/污损）
4. **报告编号一致性**：核验SDWH-M201905262-2编号在全文各页是否一致
5. **条款完整性**：确认检测报告说明条款是否仅有五条，或后续页面是否有补充说明

<!-- page 4 -->
# Page 4 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[标题]** 日期确认

**[表格区域]**
| 接样日期 | 2019-12-04 |
| 试验计划书生效日期 | 2019-12-06 |
| 试验操作开始日期 | 2019-12-06 |
| 试验操作结束日期 | 2020-01-02 |
| 报告完成日期 | 2020-01-15 |

**[签名区域-编制]** 编制：王德微 [手写签名] 日期 2020-01-15 [手写日期]

**[签名区域-审核]** 审核：张雁 [手写签名] 试验负责人 日期 2020-01-15 [手写日期]

**[签名区域-签发]** 签发：刘清 [手写签名] 授权签字人 日期 2020-01-15 [手写日期]

**[印章]** 红色圆形印章：苏州大学卫生与环境技术研究所 检验检测专用章 (2)

**[页脚]** 苏州大学卫生与环境技术研究所

**[页码]** 第4页 共14页

**[水印]** 全页斜向淡灰色水印：SDWH

**[右侧边缘]** 红色竖条印章 [部分可见，文字不完全清晰]

---

## B. Structured Extraction

**机构信息 [页眉左侧]**
- 机构名称：苏州大学卫生与环境技术研究所

**报告编号 [页眉右侧]**
- 编号：SDWH-M201905262-2

**标题 [页面中部偏上]**
- 标题：日期确认

**日期确认表 [页面中部]**
| 项目 | 日期 |
|:---|:---|
| 接样日期 | 2019-12-04 |
| 试验计划书生效日期 | 2019-12-06 |
| 试验操作开始日期 | 2019-12-06 |
| 试验操作结束日期 | 2020-01-02 |
| 报告完成日期 | 2020-01-15 |

**编制信息 [页面下部左侧]**
- 标签：编制
- 签名：[手写签名，识别为"王德微"]
- 日期：2020-01-15 [手写]

**审核信息 [页面下部左侧]**
- 标签：审核
- 签名：[手写签名，识别为"张雁"]
- 职务：试验负责人
- 日期：2020-01-15 [手写]

**签发信息 [页面下部左侧]**
- 标签：签发
- 签名：[手写签名，识别为"刘清"]
- 职务：授权签字人
- 日期：2020-01-15 [手写]

**机构落款 [页脚]**
- 机构名称：苏州大学卫生与环境技术研究所

**页码 [页脚底部]**
- 页码：第4页 共14页

---

## C. Visual Objects

**[水印]** 全页斜向淡灰色重复水印，文字内容：SDWH [位置：覆盖整个页面背景]

**[红色圆形印章]** [位置：审核日期右侧]
- 外圈文字：苏州大学卫生与环境技术研究所
- 内圈五角星图案
- 底部文字：检验检测专用章 (2)
- 日期戳：2020-01-15 [覆盖在印章上]

**[右侧边缘红色竖条印章]** [位置：页面右侧边缘]
- 颜色：红色
- 方向：垂直
- 可见度：部分被裁剪，文字不完全清晰

**[手写签名-编制]** [位置：编制标签右侧横线上]
- 形态：连笔手写体
- 颜色：黑色/深色墨水

**[手写签名-审核]** [位置：审核标签右侧横线上]
- 形态：连笔手写体
- 颜色：黑色/深色墨水

**[手写签名-签发]** [位置：签发标签右侧横线上]
- 形态：连笔手写体
- 颜色：黑色/深色墨水

**[手写日期]** [位置：各签名右侧]
- 编制日期：2020-01-15
- 审核日期：2020-01-15
- 签发日期：2020-01-15

---

## D. Candidate Normalization

**[候选]** 手写签名"王德微" [A.编制签名区域] — 基于字形结构识别，存在"德"与"徵/微"的连笔变体可能

**[候选]** 手写签名"张雁" [A.审核签名区域] — "雁"字存在简写或连笔变体可能，也可能为"张展"或其他同音字

**[候选]** 手写签名"刘清" [A.签发签名区域] — "清"字存在三点水旁简写可能，也可能为"刘青"或其他同音字

**[候选]** 右侧边缘红色竖条印章 [C.右侧边缘] — 可能为骑缝章或档案管理章，常见于多页文档装订处

**[候选]** 印章编号"(2)" [C.红色圆形印章] — 表示该机构有多个检验检测专用章，此为第2号章

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 右侧边缘红色竖条印章 | 文字被裁剪，仅见红色竖条和部分笔画 |
| [看不清] | 手写签名细节 | "王德微"的"微/徵"字连笔处存在识别歧义 |
| [看不清] | 手写签名细节 | "张雁"的第二个字存在简写，标准字形不确定 |
| [看不清] | 手写签名细节 | "刘清"的"清"字三点水旁写法非标准印刷体 |

---

## F. Downstream Verification

1. **签名真实性核验** — 需人工比对"王德微"、"张雁"、"刘清"手写签名与机构留档签名样本的一致性 [引用：A.编制/审核/签发签名区域]

2. **印章真伪核验** — 需核验红色圆形印章"苏州大学卫生与环境技术研究所 检验检测专用章 (2)"的防伪特征及编号有效性 [引用：C.红色圆形印章]

3. **日期逻辑核验** — 需核验五个日期的先后顺序合理性：接样日期(2019-12-04) → 计划生效/操作开始(2019-12-06) → 操作结束(2020-01-02) → 报告完成(2020-01-15) [引用：B.日期确认表]

4. **骑缝章完整性核验** — 需查看相邻页面确认右侧边缘红色竖条印章的完整文字内容 [引用：C.右侧边缘红色竖条印章]

5. **水印一致性核验** — 需确认全文档"SDWH"水印的连续性和一致性，验证是否为该机构标准防伪特征 [引用：C.水印]

6. **页码连续性核验** — 需确认"第4页 共14页"与文档实际页数一致 [引用：A.页码]

<!-- page 5 -->
# Page 5 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[标题]** 报告摘要

**[章节1标题]** 1 试验样品

**[表格-试验样品信息]**
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[章节2标题]** 2 主要参考标准

**[正文]** GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**[章节3标题]** 3 试验方法

**[正文]** 依据 GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验，采用豚鼠最大剂量试验，评价样品潜在的皮肤致敏反应。

**[正文]** 试验计划书编号：SDWH-PROTOCOL -M201905262-2。

**[章节4标题]** 4 结论

**[正文]** 在本次试验条件下，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为0%，未见对豚鼠引起皮肤致敏反应的证据。

**[页脚]** 第5页 共14页

**[水印]** 全页斜向重复水印"SDWH"

**[右侧边缘红色标记]** 右侧边缘有红色手写/印章痕迹 [看不清具体内容]

---

## B. Structured Extraction

**试验样品信息表** [位置：章节1下方]
- 表头行：样品名称 | 制造商 | 地址 | 型号 | 批号
- 数据行：红外耳温计 | 柯顿(天津)电子医疗器械有限公司 | 天津自贸试验区(空港经济区)航宇路26号 | PT5 | 未提供

**标准引用** [位置：章节2]
- GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**试验方法描述** [位置：章节3]
- 依据标准：GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验
- 试验方法：豚鼠最大剂量试验
- 评价目的：评价样品潜在的皮肤致敏反应
- 试验计划书编号：SDWH-PROTOCOL -M201905262-2

**结论** [位置：章节4]
- 试验条件：本次试验条件下
- 样品：红外耳温计的浸提液
- 试验对象：豚鼠皮肤
- 结果：未发现皮肤致敏反应
- 致敏阳性率：0%
- 最终判定：未见对豚鼠引起皮肤致敏反应的证据

---

## C. Visual Objects

- **[水印]** 全页斜向45度重复浅灰色"SDWH"文字水印，覆盖整个页面
- **[页眉分隔线]** 页眉下方有一条水平细线
- **[表格框线]** 试验样品信息表有水平框线分隔各行
- **[右侧边缘红色痕迹]** 页面右侧边缘有竖向红色手写或印章痕迹，内容[看不清]
- **[页码]** 底部居中"第5页 共14页"

---

## D. Candidate Normalization

- [候选] "柯顿(天津)电子医疗器械有限公司"中的"柯顿"可能为品牌名"Corton"或"Kedun"的音译，来源：A节制造商字段
- [候选] "天津自贸试验区(空港经济区)航宇路26号"中"空港经济区"为括号内补充说明，标准地址格式可理解为"天津自贸试验区航宇路26号（空港经济区）"，来源：A节地址字段
- [候选] "SDWH-PROTOCOL -M201905262-2"中"PROTOCOL"与"-M"之间有一个空格，编号格式可能为"SDWH-PROTOCOL-M201905262-2"，来源：A节试验计划书编号
- [候选] 右侧边缘红色痕迹可能为"作废"或"已审核"类印章，来源：C节右侧边缘红色痕迹

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面右侧边缘 | 红色竖向手写/印章痕迹的具体文字内容 |
| [看不清] | 水印文字 | 水印"SDWH"是否为机构缩写全称 |

---

## F. Downstream Verification

1. **编号格式核验**：试验计划书编号"SDWH-PROTOCOL -M201905262-2"中空格是否为原稿所有，需与原始文档比对
2. **红色边缘标记**：右侧边缘红色痕迹需人工识别确认是否为审核章、作废章或其他标记
3. **制造商名称**："柯顿"需确认是否为注册标准名称，有无英文原名
4. **地址准确性**："天津自贸试验区(空港经济区)航宇路26号"括号使用方式需与官方注册地址核对
5. **页码连续性**：确认"第5页 共14页"与文档实际页码一致
6. **标准版本**：GB/T 16886.10-2017是否为现行有效版本

<!-- page 6 -->
# Page 6 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-2

[大标题] 检测报告正文

[章节1] 1 目的
[正文] 采用豚鼠最大剂量试验，评价样品的皮肤致敏反应。该试验系统用豚鼠来检测表面接触引起的接触性致敏反应，并类推到人类，但试验结果并不代表样品真正的致敏危险性。

[章节2] 2 参考标准
[条目1] GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验
[条目2] GB/T 16886.12-2017 医疗器械生物学评价 第12部分：样品制备与参照材料
[条目3] GB/T 16886.2-2011 医疗器械生物学评价 第2部分：动物福利要求

[章节3] 3 执行规范
[段落1] ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
[段落2] RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

[章节4] 4 试验和对照样品确定

[子章节4.1] 4.1 试验样品
[表格-表头行] 样品名称 | 红外耳温计
[表格行] 制造商 | 柯顿(天津)电子医疗器械有限公司
[表格行] 制造商地址 | 天津自贸试验区(空港经济区)航宇路26号
[表格行] 来样原始状态 | 未灭菌
[表格行] CAS编号 | 未提供
[表格行] 型号 | PT5
[表格行] 规格 | 未提供
[表格行] 批号 | 未提供
[表格行] 样品材料 | ABS,TPU,PMMA,PP
[表格行] 包装材质 | 塑料袋
[表格行] 性状 | 固体
[表格行] 颜色 | 白色,灰色,透明
[表格行] 密度 | 未提供
[表格行] 稳定性 | 未提供
[表格行] 溶解度 | 不溶于水
[表格行] 保存条件 | 室温
[表格行] 预期临床用途 | 体温测量

[注释] 试验样品信息是由样品委托单位提供。

[子章节4.2] 4.2 对照样品

[子章节4.2.1] 4.2.1 阴性对照样品
[条目] 样品名称：0.9%氯化钠注射液（SC）
[条目] 制造商：广西裕源药业有限公司
[条目] 规格：500 mL
[条目] 批号：H19082605

[页脚] 第6页 共14页

[背景水印] SDWH（斜向重复水印）

## B. Structured Extraction

### 4.1 试验样品表格 [A.4.1试验样品]
| 属性 | 值 |
|:---|:---|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 来样原始状态 | 未灭菌 |
| CAS编号 | 未提供 |
| 型号 | PT5 |
| 规格 | 未提供 |
| 批号 | 未提供 |
| 样品材料 | ABS,TPU,PMMA,PP |
| 包装材质 | 塑料袋 |
| 性状 | 固体 |
| 颜色 | 白色,灰色,透明 |
| 密度 | 未提供 |
| 稳定性 | 未提供 |
| 溶解度 | 不溶于水 |
| 保存条件 | 室温 |
| 预期临床用途 | 体温测量 |

### 4.2.1 阴性对照样品 [A.4.2.1阴性对照样品]
- 样品名称：0.9%氯化钠注射液（SC）
- 制造商：广西裕源药业有限公司
- 规格：500 mL
- 批号：H19082605

### 参考标准列表 [A.2参考标准]
1. GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验
2. GB/T 16886.12-2017 医疗器械生物学评价 第12部分：样品制备与参照材料
3. GB/T 16886.2-2011 医疗器械生物学评价 第2部分：动物福利要求

### 执行规范 [A.3执行规范]
- ISO/IEC 17025:2005，注册号：CNAS L2954
- RB/T 214—2017，证书编号：CMA 180015144061

## C. Visual Objects

1. [水印] 斜向重复"SDWH"水印，覆盖整页 [A.背景水印]
2. [页眉横线] 页眉下方有一条水平分隔线 [A.页眉左侧]
3. [表格横线] 4.1试验样品表格顶部和底部有粗横线 [A.4.1试验样品]
4. [页码] 页脚"第6页 共14页" [A.页脚]

## D. Candidate Normalization

[候选] "柯顿(天津)"中的括号应为全角括号，但原文使用半角括号"("和")"，照抄 [A.4.1试验样品-制造商]
[候选] "CNAS—CL01"中的"—"为全角破折号或一字线 [A.3执行规范-段落1]
[候选] "RB/T 214—2017"中的"—"为全角破折号或一字线 [A.3执行规范-段落2]
[候选] 样品材料"ABS,TPU,PMMA,PP"为四种塑料材料缩写，逗号分隔无空格 [A.4.1试验样品-样品材料]
[候选] 颜色"白色,灰色,透明"使用逗号分隔无空格 [A.4.1试验样品-颜色]
[候选] "0.9%氯化钠注射液（SC）"中"SC"可能指皮下注射(Subcutaneous) [A.4.2.1阴性对照样品-样品名称]

## E. Uncertain Items

无。本页所有文字内容清晰可辨。

## F. Downstream Verification

1. [核验] 报告编号SDWH-M201905262-2与封面一致性
2. [核验] CNAS注册号L2954有效性
3. [核验] CMA证书编号180015144061有效性
4. [核验] 制造商"柯顿(天津)电子医疗器械有限公司"工商注册信息
5. [核验] 阴性对照品制造商"广西裕源药业有限公司"资质
6. [核验] 批号H19082605与原始记录一致性
7. [核验] 样品材料ABS/TPU/PMMA/PP与实物一致性
8. [核验] 页码连续性（第6页/共14页）

<!-- page 7 -->
# Page 7 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-2

[正文段落1]
性状：液体
颜色：无色
保存条件：室温

[章节标题] 4.2.2 阳性对照样品

[正文段落2]
样品名称：2,4-二硝基氯苯（DNCB）
制造商：成都艾科达化学试剂有限公司
规格：100g
批号：201904101
诱导浓度：0.5%
激发浓度：0.1%
溶剂：0.9%氯化钠注射液
配制日期：2019-12-02
性状：液体
颜色：浅黄色
保存条件：室温

[章节标题] 5 仪器和试剂

[子章节标题] 5.1 仪器设备

[表格1-表头行]
仪器名称 | 仪器编号 | 校正有效期

[表格1-第1行]
卧式大容量恒温振荡器 | SDWH897 | 2020-05-04

[表格1-第2行]
立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16

[表格1-第3行]
钢直尺 | SDWH463 | 2020-07-29

[表格1-第4行]
电子秤 | SDWH442 | 2020-05-04

[子章节标题] 5.2 试剂

[表格2-表头行]
试剂名称 | 供应商 | 批号

[表格2-第1行]
弗氏完全佐剂 | SIGMA | SLBX3240

[表格2-第2行]
十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210

[章节标题] 6 试验系统鉴别

[正文段落3]
种属：哈特兰豚鼠（天竺鼠）
数量：15（试验组 10 只、对照组 5 只）
性别：不限定
试验初体重：300～500g
健康状况：健康未使用过的动物
饲养：豚鼠按组饲养在笼子内，做好标识编号、试验代号、试验开始日期等信息
动物鉴别：染色标记
笼子：塑料笼子
适应期：在实验环境下 7 天

[章节标题] 7 饲养和护理

[正文段落4]
动物来源：苏州高新区镇湖实验动物科技有限公司 SCXK（苏）2015-0007
垫料：玉米芯垫料，苏州双狮实验动物饲料科技有限公司
饲料：实验豚鼠全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司
水：自来水（符合 GB 5749-2006 卫生标准）
室温：18～26℃

[页脚] 第 7 页 共 14 页

[水印] SDWH（斜向重复水印，遍布页面）

## B. Structured Extraction

### B.1 文本段落（引用A位置）

| 位置 | 内容 |
|:---|:---|
| [页眉左侧] | 苏州大学卫生与环境技术研究所 |
| [页眉右侧] | 报告编号：SDWH-M201905262-2 |
| [正文段落1] | 性状：液体；颜色：无色；保存条件：室温 |
| [章节标题] | 4.2.2 阳性对照样品 |
| [正文段落2] | 样品名称：2,4-二硝基氯苯（DNCB）；制造商：成都艾科达化学试剂有限公司；规格：100g；批号：201904101；诱导浓度：0.5%；激发浓度：0.1%；溶剂：0.9%氯化钠注射液；配制日期：2019-12-02；性状：液体；颜色：浅黄色；保存条件：室温 |
| [章节标题] | 5 仪器和试剂 |
| [子章节标题] | 5.1 仪器设备 |
| [子章节标题] | 5.2 试剂 |
| [章节标题] | 6 试验系统鉴别 |
| [正文段落3] | 种属：哈特兰豚鼠（天竺鼠）；数量：15（试验组 10 只、对照组 5 只）；性别：不限定；试验初体重：300～500g；健康状况：健康未使用过的动物；饲养：豚鼠按组饲养在笼子内，做好标识编号、试验代号、试验开始日期等信息；动物鉴别：染色标记；笼子：塑料笼子；适应期：在实验环境下 7 天 |
| [章节标题] | 7 饲养和护理 |
| [正文段落4] | 动物来源：苏州高新区镇湖实验动物科技有限公司 SCXK（苏）2015-0007；垫料：玉米芯垫料，苏州双狮实验动物饲料科技有限公司；饲料：实验豚鼠全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司；水：自来水（符合 GB 5749-2006 卫生标准）；室温：18～26℃ |
| [页脚] | 第 7 页 共 14 页 |

### B.2 表格1：仪器设备（引用[表格1]位置）

| 仪器名称 | 仪器编号 | 校正有效期 |
|:---|:---|:---|
| 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04 |
| 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 电子秤 | SDWH442 | 2020-05-04 |

### B.3 表格2：试剂（引用[表格2]位置）

| 试剂名称 | 供应商 | 批号 |
|:---|:---|:---|
| 弗氏完全佐剂 | SIGMA | SLBX3240 |
| 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210 |

## C. Visual Objects

| 位置 | 描述 |
|:---|:---|
| [页面背景] | 斜向重复水印 "SDWH"，浅灰色，遍布整个页面 |
| [右侧边缘] | 红色竖向印章痕迹，部分被截断，内容[看不清] |
| [页脚中央] | 页码文本 "第 7 页 共 14 页" |

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-2 中的 "M201905262" 可能表示：M=报告类型，2019=年份，0526=日期，2=序号，来源：[页眉右侧]

[候选] 仪器编号 SDWH897、SDWH2097、SDWH463、SDWH442 中的 "SDWH" 与报告编号前缀及水印一致，可能为机构代码，来源：[表格1]

[候选] "SCXK（苏）2015-0007" 为实验动物生产许可证编号，"苏"指江苏省，来源：[正文段落4]

[候选] "GB 5749-2006" 为生活饮用水卫生标准国家标准编号，来源：[正文段落4]

[候选] "哈特兰豚鼠" 可能为 "Hartley 豚鼠" 的中文音译，来源：[正文段落3]

## E. Uncertain Items

| 位置 | 不确定内容 |
|:---|:---|
| [右侧边缘] | 红色竖向印章痕迹内容 [看不清] |

## F. Downstream Verification

1. 核验报告编号 SDWH-M201905262-2 与页眉显示是否一致
2. 核验仪器编号 SDWH897、SDWH2097、SDWH463、SDWH442 在原始记录中的存在性
3. 核验试剂批号 SLBX3240、20181210 的原始记录
4. 核验阳性对照样品批号 201904101 与配制日期 2019-12-02 的逻辑关系
5. 核验动物许可证 SCXK（苏）2015-0007 的有效期
6. 核验右侧边缘红色印章的完整内容（当前页面被截断）
7. 核验页码 "第 7 页 共 14 页" 与文档实际页数一致性

<!-- page 8 -->
# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[正文段落1]** 相对湿度：30%～70%

**[正文段落2]** 光照：每天需要12h光照，全光谱日光灯

**[正文段落3]** 人员：检测人员有相应检测资质

**[正文段落4]** 选择：选择健康未使用过的动物

**[正文段落5]** 食物、水、垫料中无干扰试验数据污染物存在

**[章节标题]** 8 试验系统和给药途径确认

**[正文段落6]** 白色豚鼠历史上曾用于致敏研究（Magnusson 和 Kligman，1970）。在该类试验研究中，豚鼠被认为是最敏感的动物模型。该试验采用2,4-二硝基氯苯（DNCB）作为豚鼠致敏物已经在苏州大学卫生与环境技术研究所得到试验证实（表1和表2）。

**[正文段落7]** 试验样品通过浸提液（用一种与试验系统相容的载体浸提）与试验系统接触，被认为是最佳给药途径。

**[章节标题]** 9 试验设计

**[小节标题]** 9.1 浸提液制备

**[子小节标题]** 9.1.1 样品前处理

**[正文段落8]** 无需前处理程序。

**[子小节标题]** 9.1.2 样品浸提

**[正文段落9]** 无菌条件下取样，等数量取图中所有组件（激发阶段取样去掉塑料件料把），混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为0.9%氯化钠注射液（SC）。

**[表格1-表头行]** 试验阶段 | 实际取样 | 浸提过程 | 最终浸提液
**[表格1-子表头行]** | | 浸提比例 | SC体积 | 浸提条件 | 

**[表格1-第1行]** 皮内诱导阶段I | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1-第2行]** 局部诱导阶段II | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1-第3行]** 激发阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[正文段落10]** 浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备对照液。

**[小节标题]** 9.2 试验步骤

**[子小节标题]** 9.2.1 动物准备与分组

**[正文段落11]** 在试验首日，将对15只豚鼠进行称重和染色，并用电动剃刀除去动物背部区域的毛发。分组如下：

**[表格2-表头行]** 分组 | 动物数量 | 动物性别

**[表格2-第1行]** 试验组 | 10 | 不限定

**[表格2-第2行]** 阴性对照组 | 5 | 不限定

**[子小节标题]** 9.2.2 皮内诱导阶段I

**[正文段落12]** 按图1所示（A、B和C），在每只动物去毛的肩胛骨内侧部位成对皮内注射0.1mL。

**[页脚]** 第8页 共14页

---

## B. Structured Extraction

**文本块引用 [页眉左侧]**
- 机构名称：苏州大学卫生与环境技术研究所

**文本块引用 [页眉右侧]**
- 报告编号：SDWH-M201905262-2

**文本块引用 [正文段落1-5]**
- 试验环境条件：相对湿度30%～70%、光照12h/天全光谱日光灯、检测人员资质、健康动物选择、无污染物要求

**文本块引用 [章节标题]**
- 第8章：试验系统和给药途径确认

**文本块引用 [正文段落6-7]**
- 试验系统说明：白色豚鼠致敏研究历史、DNCB验证、浸提液给药途径

**文本块引用 [章节标题]**
- 第9章：试验设计

**文本块引用 [小节标题]**
- 9.1 浸提液制备

**文本块引用 [子小节标题]**
- 9.1.1 样品前处理：无需前处理程序
- 9.1.2 样品浸提：无菌取样、222.684cm²总表面积、3cm²:1mL比例、0.9%氯化钠注射液(SC)

**表格1 [表格1-表头行至第3行]**
| 试验阶段 | 实际取样 | 浸提比例 | SC体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|
| 皮内诱导阶段I | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 局部诱导阶段II | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 激发阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |

**文本块引用 [正文段落10]**
- 浸提液保存条件：4℃保存24h内使用，pH未调整，未过滤/离心/稀释，同条件制备对照液

**文本块引用 [小节标题]**
- 9.2 试验步骤

**文本块引用 [子小节标题]**
- 9.2.1 动物准备与分组：15只豚鼠，称重染色剃毛

**表格2 [表格2-表头行至第2行]**
| 分组 | 动物数量 | 动物性别 |
|:---|:---|:---|
| 试验组 | 10 | 不限定 |
| 阴性对照组 | 5 | 不限定 |

**文本块引用 [子小节标题及正文段落12]**
- 9.2.2 皮内诱导阶段I：图1所示A/B/C，肩胛骨内侧成对皮内注射0.1mL

**文本块引用 [页脚]**
- 页码：第8页 共14页

---

## C. Visual Objects

**[水印]** 页面背景有淡色斜向重复水印"SDWH"

**[红色印章]** 页面右侧边缘有红色圆形印章部分可见，文字内容[被遮挡]

**[表格线]** 两个表格均为标准三线表格式，黑色实线

**[页码]** 底部居中页码"第8页 共14页"

---

## D. Candidate Normalization

[候选] "Magnusson 和 Kligman" 为标准化引用格式，原文如此，位置：[正文段落6]

[候选] "2,4-二硝基氯苯（DNCB）" 化学名称标准化，位置：[正文段落6]

[候选] "0.9%氯化钠注射液（SC）" 中SC可能为"Saline Control"或"Subcutaneous"缩写，位置：[正文段落9]

[候选] "37℃, 72h" 温度时间格式标准化，位置：[表格1]

[候选] "4℃" 温度表示，位置：[正文段落10]

[候选] "图1所示（A、B和C）" 可能指图1的三个部位或三个操作，位置：[正文段落12]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [被遮挡] | [红色印章] | 页面右侧红色圆形印章，文字内容不可见 |
| [看不清] | 无 | 本页无模糊文字区域 |

---

## F. Downstream Verification

1. **报告编号核验**：SDWH-M201905262-2 需与封面及全文档编号一致性核对
2. **引用文献核验**：Magnusson 和 Kligman, 1970 的完整文献信息需在前文或附录中确认
3. **表1表2引用**：正文提及"表1和表2"验证DNCB致敏性，需确认前文是否存在该表格
4. **附录二图片**：正文引用"见附录二图片"，需确认附录内容
5. **图1引用**：9.2.2节引用"图1所示（A、B和C）"，需确认图1位置及内容
6. **红色印章内容**：右侧边缘印章需人工识别确认
7. **动物数量核对**：试验组10只+阴性对照组5只=15只，与正文"15只豚鼠"一致
8. **浸提液计算验证**：222.684cm² ÷ 3cm²/mL = 74.228 mL ≈ 74.2 mL，数值合理性确认

<!-- page 9 -->
# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[正文段落1]** 部位A：注射弗氏完全佐剂与选定的溶剂以50：50（V/V）比例混合配制成的稳定性乳化剂。

**[正文段落2]** 部位B：试验组动物注射试验样品（未经稀释的浸提液）；对照组动物仅注射相应溶剂。

**[正文段落3]** 部位C：试验组动物按部位B中采用的浸提液浓度，以50：50（V/V）的比例与弗氏完全佐剂与溶剂配制成的乳化剂混合后进行皮内注射；对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂。

**[图1 标题]** 图1 皮内注射点部位

**[图1 图示内容]** 
- 上方标注：头部
- 下方标注：尾部
- 左侧标注：0.1mL皮内注射
- 右侧标注：0.1mL皮内注射点
- 右侧下方标注：去毛的肩胛骨内侧部位
- 图示框内：左侧A、B、C三点，右侧A、B、C三点，箭头指向各点

**[章节标题]** 9.2.3 局部诱导阶段Ⅱ

**[正文段落4]** 按注射部位B的最大浓度未产生刺激反应，在局部敷贴应用前（24±2）h，试验区用10%十二烷基硫酸钠（溶剂：蒸馏水，配制日期：2019-09-30）进行预处理，按摩导入皮肤。

**[正文段落5]** 皮内注射后7d，将约8cm²大小的吸收性纱布块用0.5mL供试品浸提液浸透后局部贴敷于每个动物的肩胛骨内侧部位，覆盖诱导注射点。用封闭式包扎带固定样品，并于（48±2）h后除去包扎带和样品。

**[正文段落6]** 对照组动物使用对照液同法操作。

**[章节标题]** 9.2.4 激发阶段

**[正文段落7]** 于局部诱导后14±1d，用试验样品对全部试验组动物和对照组动物进行激发。用0.5mL供试品浸提液和对照液浸透后的2.5cm×2.5cm大小吸收性纱布块分别局部贴敷于诱导阶段未试验部位，用封闭式包扎带固定，并于（24±2）h后除去包扎带和贴敷片。

**[章节标题]** 9.3 结果观察

**[正文段落8]** 除去样品后（24±2）h和（48±2）h，分别观察供试品组和对照组动物激发部位皮肤情况，在全光谱光线下观察皮肤反应。按下表Magnusson和Kligman分级标准对每一激发部位和每一观察时间皮肤红斑和水肿反应进行描述并分级。

**[表格标题]** Magnusson和Kligman分级

**[表格]**
| 贴敷试验反应 | 等级 |
|:---|:---|
| 无明显改变 | 0 |
| 散发性或斑点状红斑 | 1 |
| 中度融合性红斑 | 2 |
| 重度红斑和水肿 | 3 |

**[章节标题]** 9.4 结果评价

**[正文段落9]** 按Magnusson和Kligman分级标准，如果对照组动物等级小于1，而试验组中等级大于或等于1时一般提示致敏。

**[正文段落10]** 如对照组动物等级大于或等于1时，试验组动物反应超过对照组中最严重的反应则认为致敏。如为疑似反应，推荐进行再激发以确认首次激发结果。

**[正文段落11]** 试验结果显示为试验和对照动物中的阳性激发结果的发生率。

**[页脚]** 第9页 共14页

**[水印]** 全页斜向重复水印：SDWH

---

## B. Structured Extraction

**机构与报告信息 [页眉]**
- 机构名称：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-2

**部位定义 [正文段落1-3]**
- 部位A：注射弗氏完全佐剂与选定的溶剂以50：50（V/V）比例混合配制成的稳定性乳化剂
- 部位B：试验组动物注射试验样品（未经稀释的浸提液）；对照组动物仅注射相应溶剂
- 部位C：试验组动物按部位B中采用的浸提液浓度，以50：50（V/V）的比例与弗氏完全佐剂与溶剂配制成的乳化剂混合后进行皮内注射；对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂

**图1 皮内注射点部位 [图1]**
- 位置：页面中上部
- 图示结构：矩形框表示动物背部，头部在上，尾部在下
- 注射点：左右各3点（A、B、C），共6个注射点
- 注射量：0.1mL皮内注射（左侧标注）、0.1mL皮内注射点（右侧标注）
- 注射部位：去毛的肩胛骨内侧部位

**9.2.3 局部诱导阶段Ⅱ [章节标题+正文段落4-6]**
- 预处理时间：局部敷贴应用前（24±2）h
- 预处理试剂：10%十二烷基硫酸钠
- 溶剂：蒸馏水
- 配制日期：2019-09-30
- 皮内注射后时间：7d
- 纱布块规格：约8cm²大小吸收性纱布块
- 浸提液用量：0.5mL供试品浸提液
- 贴敷部位：肩胛骨内侧部位，覆盖诱导注射点
- 固定方式：封闭式包扎带固定
- 去除时间：（48±2）h后除去包扎带和样品
- 对照组操作：使用对照液同法操作

**9.2.4 激发阶段 [章节标题+正文段落7]**
- 激发时间：局部诱导后14±1d
- 激发对象：全部试验组动物和对照组动物
- 浸提液用量：0.5mL供试品浸提液和对照液
- 纱布块规格：2.5cm×2.5cm大小吸收性纱布块
- 贴敷部位：诱导阶段未试验部位
- 固定方式：封闭式包扎带固定
- 去除时间：（24±2）h后除去包扎带和贴敷片

**9.3 结果观察 [章节标题+正文段落8]**
- 观察时间点1：除去样品后（24±2）h
- 观察时间点2：（48±2）h
- 观察对象：供试品组和对照组动物激发部位皮肤情况
- 观察条件：全光谱光线下观察皮肤反应
- 分级标准：Magnusson和Kligman分级标准
- 观察内容：每一激发部位和每一观察时间皮肤红斑和水肿反应

**Magnusson和Kligman分级表 [表格]**
| 贴敷试验反应 | 等级 |
|:---|:---|
| 无明显改变 | 0 |
| 散发性或斑点状红斑 | 1 |
| 中度融合性红斑 | 2 |
| 重度红斑和水肿 | 3 |

**9.4 结果评价 [章节标题+正文段落9-11]**
- 致敏判定标准1：对照组动物等级小于1，而试验组中等级大于或等于1时一般提示致敏
- 致敏判定标准2：对照组动物等级大于或等于1时，试验组动物反应超过对照组中最严重的反应则认为致敏
- 疑似反应处理：推荐进行再激发以确认首次激发结果
- 结果表示：试验和对照动物中的阳性激发结果的发生率

**页码信息 [页脚]**
- 当前页码：第9页
- 总页数：共14页

---

## C. Visual Objects

**[图1] 皮内注射点部位示意图**
- 类型：线条示意图/技术图纸
- 位置：页面中上部，正文段落下方
- 内容：动物背部轮廓矩形框，标注头部（上）、尾部（下）
- 注射点标记：左右对称各3点，标记为A、B、C，带箭头指向
- 文字标注：0.1mL皮内注射（左）、0.1mL皮内注射点（右）、去毛的肩胛骨内侧部位（右下）
- 清晰度：清晰可辨

**[水印] SDWH**
- 类型：斜向重复文字水印
- 位置：全页覆盖，45度角倾斜排列
- 颜色：浅灰色
- 重复密度：中等密度，多行排列
- 清晰度：清晰可辨

**[页眉横线]**
- 类型：水平分隔线
- 位置：页眉下方
- 样式：细实线

**[表格框线]**
- 类型：表格边框线
- 位置：Magnusson和Kligman分级表
- 样式：上下粗线，中间细线分隔

---

## D. Candidate Normalization

**[候选]** 部位C描述中"弗氏完全佐剂与溶剂配制成的乳化剂"与"佐剂和溶剂配制成的乳化剂"可能存在表述简化，实际应为同一制剂。来源：[正文段落3]

**[候选]** "14±1d"表示14天±1天，即13-15天。来源：[正文段落7]

**[候选]** "7d"表示7天。来源：[正文段落5]

**[候选]** "8cm²"与"2.5cm×2.5cm"单位换算：2.5cm×2.5cm=6.25cm²，与8cm²不同，为不同规格纱布块。来源：[正文段落5、正文段落7]

**[候选]** 日期格式"2019-09-30"为ISO 8601标准日期格式。来源：[正文段落4]

**[候选]** 页码格式"第9页 共14页"为中文页码标注规范格式。来源：[页脚]

---

## E. Uncertain Items

本页无[看不清]、[空白未填]、[被遮挡]、[表头对应不确定]项目。

---

## F. Downstream Verification

1. **日期核验**：核实"2019-09-30"配制日期与报告编号SDWH-M201905262-2中的日期"20190526"逻辑一致性
2. **单位换算核验**：确认"8cm²"纱布块与"2.5cm×2.5cm"纱布块规格差异是否为实验设计意图
3. **时间参数核验**：核实各阶段时间参数（24±2）h、7d、（48±2）h、14±1d的合规性
4. **分级标准核验**：确认Magnusson和Kligman分级标准引用准确性及等级0-3定义完整性
5. **图示核验**：核实图1中6个注射点（A、B、C各2个）与文字描述"部位A、B、C"的对应关系
6. **水印核验**：确认SDWH水印为机构标识缩写（苏州大学卫生与环境技术研究所）

<!-- page 10 -->
# Page 10 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[章节10 标题]** 10 试验结果

**[章节10 正文第一段]** 激发后皮肤反应结果列于表3，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为0%。

**[章节10 正文第二段]** 阳性对照组的致敏阳性率为100%，见表1。

**[章节10 正文第三段]** 豚鼠临床观察和体重变化列于表4。

**[章节11 标题]** 11 结论

**[章节11 正文]** 在本试验条件下，样品红外耳温计的浸提液未见对豚鼠引起皮肤致敏反应的证据。

**[章节12 标题]** 12 记录存储

**[章节12 正文]** 所有与本次试验有关的原始数据和记录都被保存在指定的SDWH档案文件中。

**[章节13 标题]** 13 保密协议

**[章节13 正文]** 签订检测委托合同即认为双方接受保密协议。

**[章节14 标题]** 14 试验偏离声明

**[章节14 正文]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

**[页脚]** 第 10 页 共 14 页

**[水印]** 全页斜向重复水印 "SDWH"

---

## B. Structured Extraction

**报告标识信息**
- 来源：[页眉左侧] 机构名称：苏州大学卫生与环境技术研究所
- 来源：[页眉右侧] 报告编号：SDWH-M201905262-2

**章节结构（引用A中位置锚点）**

| 章节编号 | 章节标题 | 位置锚点 |
|---------|---------|---------|
| 10 | 试验结果 | [章节10 标题] |
| 11 | 结论 | [章节11 标题] |
| 12 | 记录存储 | [章节12 标题] |
| 13 | 保密协议 | [章节13 标题] |
| 14 | 试验偏离声明 | [章节14 标题] |

**关键数据提取**
- 致敏阳性率（样品）：0% — 来源：[章节10 正文第一段]
- 致敏阳性率（阳性对照组）：100% — 来源：[章节10 正文第二段]
- 引用表格：表3、表1、表4 — 来源：[章节10 正文各段]

**页码信息**
- 当前页码：第10页 — 来源：[页脚]
- 总页数：共14页 — 来源：[页脚]

---

## C. Visual Objects

**水印**
- 对象类型：斜向重复文字水印
- 内容：SDWH
- 分布：全页覆盖，从左下向右上倾斜
- 颜色：浅灰色/半透明
- 位置锚点：[水印]

**页面布局元素**
- 页眉横线：页眉下方有一条水平分隔线
- 无图片、图纸、照片、签章、标签、图例、箭头、横条、里程碑等可见对象

---

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-2 可能解析为：机构代码SDWH-年份2019-月份05-日期26-序号2，来源：[页眉右侧]

[候选] "SDWH" 水印可能为机构缩写，与报告编号前缀一致，来源：[水印]、[页眉右侧]

[候选] 表1、表3、表4 为交叉引用，实际表格内容不在本页，来源：[章节10 正文各段]

[候选] "红外耳温计" 为被测样品名称，来源：[章节10 正文第一段]、[章节11 正文]

---

## E. Uncertain Items

无。本页所有文字内容清晰可辨，无遮挡、模糊或空白未填区域。

---

## F. Downstream Verification

1. **交叉引用核验**：验证表1、表3、表4是否存在于文档其他页面，并核对致敏阳性率数据（0%、100%）的一致性
2. **报告编号完整性**：确认编号 SDWH-M201905262-2 在文档首尾及骑缝处的一致性
3. **页码连续性**：确认第10页前后页码（第9页、第11页）的连续性
4. **机构名称一致性**：核对"苏州大学卫生与环境技术研究所"与报告其他位置及官方注册名称的一致性
5. **结论逻辑验证**：验证章节11结论与章节10试验结果数据的逻辑对应关系
6. **档案文件存在性**：核实章节12所述"SDWH档案文件"的实际存储情况（如可访问）

<!-- page 11 -->
# Page 11 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[标题]** 附录一 试验数据

**[表1标题]** 表 1 阳性对照致敏皮肤反应

**[表1表头行1]** 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | 激发斑贴移去后（24±2）h | 激发斑贴移去后（48±2）h | 激发后阳性发生率
**[表1表头行2]**  |  | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | 

**[表1数据-阳性对照组]**
- 动物1：左2，右2，试验部位2，对照部位0，试验部位2，对照部位0
- 动物2：左3，右2，试验部位1，对照部位0，试验部位2，对照部位0
- 动物3：左2，右3，试验部位2，对照部位0，试验部位3，对照部位0
- 动物4：左2，右2，试验部位3，对照部位0，试验部位3，对照部位0
- 动物5：左3，右3，试验部位2，对照部位0，试验部位2，对照部位0
- 激发后阳性发生率：100%

**[表1数据-阴性对照组]**
- 动物6：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 动物7：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 动物8：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 动物9：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 动物10：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 激发后阳性发生率：—

**[表1注]** 注：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）

---

**[表2标题]** 表 2 阳性对照豚鼠临床观察和体重变化

**[表2表头]** 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现

**[表2数据-阳性对照组]**
- 动物1：初体重326，终体重398，临床表现正常
- 动物2：初体重344，终体重428，临床表现正常
- 动物3：初体重353，终体重436，临床表现正常
- 动物4：初体重343，终体重429，临床表现正常
- 动物5：初体重339，终体重415，临床表现正常

**[表2数据-阴性对照组]**
- 动物6：初体重354，终体重438，临床表现正常
- 动物7：初体重327，终体重396，临床表现正常
- 动物8：初体重322，终体重390，临床表现正常
- 动物9：初体重352，终体重442，临床表现正常
- 动物10：初体重336，终体重419，临床表现正常

**[表2注]** 注：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）

**[页脚]** 第 11 页 共 14 页

**[水印]** 全页斜向重复水印"SDWH"

**[右侧边缘红色痕迹]** 右侧边缘有红色手写/印章痕迹 [看不清具体内容]

---

## B. Structured Extraction

### 表1：阳性对照致敏皮肤反应 [位置：页面上半部分]

| 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h 左 | 阶段Ⅱ局部敷贴应用前（24±2）h 右 | 激发斑贴移去后（24±2）h 试验部位 | 激发斑贴移去后（24±2）h 对照部位 | 激发斑贴移去后（48±2）h 试验部位 | 激发斑贴移去后（48±2）h 对照部位 | 激发后阳性发生率 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 阳性对照组 | 1 | 2 | 2 | 2 | 0 | 2 | 0 | 100% |
| 阳性对照组 | 2 | 3 | 2 | 1 | 0 | 2 | 0 | 100% |
| 阳性对照组 | 3 | 2 | 3 | 2 | 0 | 3 | 0 | 100% |
| 阳性对照组 | 4 | 2 | 2 | 3 | 0 | 3 | 0 | 100% |
| 阳性对照组 | 5 | 3 | 3 | 2 | 0 | 2 | 0 | 100% |
| 阴性对照组 | 6 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 7 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 8 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 9 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 10 | 0 | 0 | 0 | 0 | 0 | 0 | — |

**注** [A.表1注]：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）

---

### 表2：阳性对照豚鼠临床观察和体重变化 [位置：页面下半部分]

| 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现 |
|:---|:---|:---|:---|:---|
| 阳性对照组 | 1 | 326 | 398 | 正常 |
| 阳性对照组 | 2 | 344 | 428 | 正常 |
| 阳性对照组 | 3 | 353 | 436 | 正常 |
| 阳性对照组 | 4 | 343 | 429 | 正常 |
| 阳性对照组 | 5 | 339 | 415 | 正常 |
| 阴性对照组 | 6 | 354 | 438 | 正常 |
| 阴性对照组 | 7 | 327 | 396 | 正常 |
| 阴性对照组 | 8 | 322 | 390 | 正常 |
| 阴性对照组 | 9 | 352 | 442 | 正常 |
| 阴性对照组 | 10 | 336 | 419 | 正常 |

**注** [A.表2注]：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 斜向重复"SDWH"字样，浅灰色 | 全页背景 |
| 红色痕迹 | 右侧边缘竖向红色手写或印章痕迹，内容[看不清] | 页面右侧边缘 |
| 表格边框 | 黑色实线，标准三线表格式 | 表1、表2 |
| 页码 | "第 11 页 共 14 页" | 页面底部居中 |
| 机构名称 | "苏州大学卫生与环境技术研究所" | 页眉左侧 |
| 报告编号 | "SDWH-M201905262-2" | 页眉右侧 |

---

## D. Candidate Normalization

[候选] 表1中"阶段Ⅱ"的"Ⅱ"为罗马数字2，表示试验第二阶段 [来源：A.表1表头]

[候选] 表1、表2中"SDWH-M201905116-1"为引用报告编号格式，SDWH可能为机构代码 [来源：A.表1注、A.表2注]

[候选] 表1中数值（0、1、2、3）可能为皮肤反应评分等级（0=无反应，1=轻度，2=中度，3=重度） [来源：B.表1数据分布特征]

[候选] 表1"激发后阳性发生率"中"—"表示阴性对照组无阳性反应，不适用百分比计算 [来源：B.表1]

[候选] 表2中动物编号6-10在阴性对照组，但体重数据与阳性对照组动物接近，属正常实验设计 [来源：B.表2]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面右侧边缘 | 红色竖向手写/印章痕迹的具体文字内容 |
| [看不清] | 水印 | 水印除"SDWH"外是否有其他字符 |

---

## F. Downstream Verification

1. **引用报告一致性**：核验引用报告编号"SDWH-M201905116-1"的完成日期"2019-12-26"与原文档逻辑关系
2. **动物编号连续性**：确认表1、表2中动物编号1-10是否为同一批实验动物
3. **评分标准**：确认表1中0-3分制的具体评分标准（如Magnusson-Kligman分级）
4. **红色痕迹识别**：人工识别页面右侧边缘红色痕迹内容
5. **数据完整性**：确认表2标题"阳性对照豚鼠"是否准确涵盖阴性对照组数据（标题与内容的分组包含关系）
6. **页码连续性**：确认"第11页共14页"与文档整体页码系统一致

<!-- page 12 -->
# Page 12 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[表格1标题]** 表3 豚鼠致敏皮肤反应

**[表格1表头行1]** 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | 激发斑贴移去后（24±2）h | 激发斑贴移去后（48±2）h | 激发后阳性发生率
**[表格1表头行2]**  |  | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | 

**[表格1数据-试验组]**
- 1 | 0 | 0 | 0 | 0 | 0 | 0
- 2 | 0 | 0 | 0 | 0 | 0 | 0
- 3 | 0 | 0 | 0 | 0 | 0 | 0
- 4 | 0 | 0 | 0 | 0 | 0 | 0
- 5 | 0 | 0 | 0 | 0 | 0 | 0
- 6 | 0 | 0 | 0 | 0 | 0 | 0
- 7 | 0 | 0 | 0 | 0 | 0 | 0
- 8 | 0 | 0 | 0 | 0 | 0 | 0
- 9 | 0 | 0 | 0 | 0 | 0 | 0
- 10 | 0 | 0 | 0 | 0 | 0 | 0

**[表格1数据-试验组汇总]** 0%

**[表格1数据-阴性对照组]**
- 11 | 0 | 0 | 0 | 0 | 0 | 0
- 12 | 0 | 0 | 0 | 0 | 0 | 0
- 13 | 0 | 0 | 0 | 0 | 0 | 0
- 14 | 0 | 0 | 0 | 0 | 0 | 0
- 15 | 0 | 0 | 0 | 0 | 0 | 0

**[表格1数据-阴性对照组汇总]** —

---

**[表格2标题]** 表4 豚鼠临床观察和体重变化

**[表格2表头]** 分组 | 动物编号 | 体重（g） | 皮肤反应外的临床表现
**[表格2表头子列]**  |  | 初体重 | 终体重 | 

**[表格2数据-试验组]**
- 1 | 309 | 373 | 正常
- 2 | 351 | 436 | 正常
- 3 | 308 | 372 | 正常
- 4 | 322 | 393 | 正常
- 5 | 323 | 394 | 正常
- 6 | 310 | 375 | 正常
- 7 | 348 | 432 | 正常
- 8 | 327 | 400 | 正常
- 9 | 328 | 402 | 正常
- 10 | 353 | 439 | 正常

**[表格2数据-阴性对照组]**
- 11 | 307 | 371 | 正常
- 12 | 342 | 423 | 正常
- 13 | 300 | 360 | 正常
- 14 | 343 | 424 | 正常
- 15 | 344 | 425 | 正常

**[页脚]** 第 12 页 共 14 页

**[背景水印]** SDWH（斜向重复水印）

**[右侧边缘红色印记]** [看不清，疑似印章或标记]

---

## B. Structured Extraction

### 表3 豚鼠致敏皮肤反应 [位置：页面上半部分]

| 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | | 激发斑贴移去后（24±2）h | | 激发斑贴移去后（48±2）h | | 激发后阳性发生率 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| | | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | |
| 试验组 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0% |
| | 2 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 3 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 4 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 5 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 6 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 7 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 8 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 9 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 10 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 11 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| | 12 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 13 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 14 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 15 | 0 | 0 | 0 | 0 | 0 | 0 | |

### 表4 豚鼠临床观察和体重变化 [位置：页面下半部分]

| 分组 | 动物编号 | 体重（g） | | 皮肤反应外的临床表现 |
|:---|:---|:---|:---|:---|
| | | 初体重 | 终体重 | |
| 试验组 | 1 | 309 | 373 | 正常 |
| | 2 | 351 | 436 | 正常 |
| | 3 | 308 | 372 | 正常 |
| | 4 | 322 | 393 | 正常 |
| | 5 | 323 | 394 | 正常 |
| | 6 | 310 | 375 | 正常 |
| | 7 | 348 | 432 | 正常 |
| | 8 | 327 | 400 | 正常 |
| | 9 | 328 | 402 | 正常 |
| | 10 | 353 | 439 | 正常 |
| 阴性对照组 | 11 | 307 | 371 | 正常 |
| | 12 | 342 | 423 | 正常 |
| | 13 | 300 | 360 | 正常 |
| | 14 | 343 | 424 | 正常 |
| | 15 | 344 | 425 | 正常 |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | "SDWH" 斜向重复半透明文字水印 | 全页面背景 |
| 红色印记 | [看不清] 疑似红色印章或标记，边缘模糊 | 页面右侧边缘中部偏下 |
| 表格边框 | 黑色实线表格框线 | 表3、表4 |
| 页码 | "第 12 页 共 14 页" | 页面底部居中 |

---

## D. Candidate Normalization

[候选] 表3中"阶段Ⅱ"的"Ⅱ"为罗马数字2，表示实验第二阶段 [来源：A.表3表头]

[候选] 表3表头"（24±2）h"和"（48±2）h"表示时间单位小时，误差范围±2小时 [来源：A.表3表头]

[候选] 表3中"0%"为试验组激发后阳性发生率，"—"为阴性对照组无数据标记 [来源：A.表3数据汇总列]

[候选] 表4体重单位"g"为克 [来源：A.表4表头]

[候选] 表4中所有动物"皮肤反应外的临床表现"均为"正常"，表明无异常临床观察 [来源：A.表4数据]

[候选] 试验组动物编号1-10，阴性对照组动物编号11-15，共15只豚鼠 [来源：A.两表数据]

[候选] 表4试验组动物10的初体重353g、终体重439g为全组最高 [来源：A.表4试验组数据]

[候选] 表4阴性对照组动物13初体重300g为全表最低初体重 [来源：A.表4阴性对照组数据]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面右侧边缘中部偏下 | 红色印记，疑似印章或手写标记，内容无法辨认 |
| [表头对应不确定] | 表3"激发后阳性发生率"列 | 该列数据"0%"和"—"对应整行还是分组汇总，表格结构显示为分组汇总 |

---

## F. Downstream Verification

1. **红色印记核验**：页面右侧边缘红色印记需人工确认是否为公章、签名或污迹，当前标记为[看不清]

2. **表3数据完整性核验**：确认试验组10只动物、阴性对照组5只动物的数据是否完整，所有反应评分均为"0"需与原始实验记录核对

3. **表4体重数据核验**：所有15只动物的初体重、终体重数值需与原始称重记录交叉验证，计算体重变化率

4. **"0%"与"—"含义确认**：表3中"0%"明确表示阳性发生率，"—"为阴性对照组标记，需确认是否为标准表示方法

5. **页码连续性核验**：当前页码"第12页共14页"，需确认前后页码连续性

6. **报告编号一致性**：页眉报告编号"SDWH-M201905262-2"需与报告封面及全文档保持一致性核验

<!-- page 13 -->
# Page 13 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[标题]** 附录二 试验样品照片

**[主图区域]** 一张试验样品照片，包含：
- 顶部：一把刻度尺，刻度显示 1-37，其中 10、20、30 为红色数字，其余为黑色数字
- 第一行（从左到右）：
  - 白色长条形塑料部件，带方形开口和圆形镂空图案
  - 白色圆柱形塑料部件，由多段组成，带孔洞
  - 白色圆柱形塑料部件，一端封闭
- 第二行（从左到右）：
  - 小型白色塑料锥形部件
  - 透明/白色塑料长条形部件，带弯曲连接段
  - 小型透明圆环
  - 小型白色锥形/漏斗形部件
  - 白色圆环垫片
  - 白色锥形部件

**[页脚]** 第 13 页 共 14 页

**[水印]** 全页斜向重复水印 "SDWH"

---

## B. Structured Extraction

| 位置 | 内容 |
|:---|:---|
| [页眉左侧] | 苏州大学卫生与环境技术研究所 |
| [页眉右侧] | 报告编号：SDWH-M201905262-2 |
| [标题] | 附录二 试验样品照片 |
| [主图-刻度尺] | 刻度 1-37，单位未标注，10/20/30 为红色，其余黑色 |
| [主图-样品1] | 白色长条形塑料件，带方孔和圆形镂空 |
| [主图-样品2] | 白色多段圆柱形塑料件，带孔 |
| [主图-样品3] | 白色圆柱形塑料件，一端封闭 |
| [主图-样品4] | 小型白色锥形塑料件 |
| [主图-样品5] | 透明/白色塑料件，带弯曲段 |
| [主图-样品6] | 小型透明圆环 |
| [主图-样品7] | 小型白色锥形/漏斗形件 |
| [主图-样品8] | 白色圆环垫片 |
| [主图-样品9] | 白色锥形件 |
| [页脚] | 第 13 页 共 14 页 |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 斜向重复文字 "SDWH"，浅灰色 | 全页背景 |
| 刻度尺 | 金属或塑料直尺，刻度清晰 | 照片顶部 |
| 样品照片 | 灰白色背景，9个白色/透明塑料部件 | 页面中上部 |
| 页码 | 黑色印刷体 | 页面底部居中 |

---

## D. Candidate Normalization

[候选] 刻度尺单位可能为厘米（cm），基于常见实验用尺规格，来源：[主图-刻度尺]

[候选] 样品可能为某种医疗器械或实验器具的拆解组件，来源：[主图区域] 整体布局

[候选] "SDWH" 水印可能为 "苏州大学卫生与环境技术研究所" 的缩写，来源：[水印] 与 [页眉左侧] 机构名称

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 样品5材质 | 透明或白色难以确定 |
| [看不清] | 刻度尺单位标注 | 尺上未显示单位符号 |
| [看不清] | 各样品具体名称/功能 | 页面未提供文字说明 |

---

## F. Downstream Verification

1. 核验报告编号 SDWH-M201905262-2 与封面/首页一致性
2. 核验页码连续性（第13页共14页）
3. 核验样品照片与正文试验样品描述的对应关系
4. 核验刻度尺实际单位（需参考报告正文或测量标准）
5. 核验水印 "SDWH" 是否为该机构标准防伪标识
6. 人工复核样品材质识别（特别是样品5的透明度）

<!-- page 14 -->
# Page 14 Visual Transcript

## A. Raw Visible Content

- [页眉左侧] 苏州大学卫生与环境技术研究所
- [页眉右侧] 报告编号：SDWH-M201905262-2
- [标题] 附录三 客户提供的资料
- [章节1标题] 1 工艺流程
- [章节1内容] 未提供。
- [章节2标题] 2 其他信息
- [章节2内容] 未提供。
- [分隔线] ————————————————————
- [分隔线下方] 以下空白
- [页脚] 第 14 页 共 14 页
- [背景水印] SDWH（斜向重复排列，浅灰色）
- [右侧印章] 红色圆形印章，文字为"技术研究院"（竖排，从右至左）

## B. Structured Extraction

### 文档元信息
| 项目 | 内容 | 位置锚点 |
|:---|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 | [页眉左侧] |
| 报告编号 | SDWH-M201905262-2 | [页眉右侧] |

### 章节结构
| 序号 | 章节标题 | 内容 | 位置锚点 |
|:---|:---|:---|:---|
| 1 | 工艺流程 | 未提供。 | [章节1标题], [章节1内容] |
| 2 | 其他信息 | 未提供。 | [章节2标题], [章节2内容] |

### 页面状态标记
| 标记内容 | 位置 |
|:---|:---|
| 以下空白 | [分隔线下方] |

### 页码信息
| 项目 | 内容 | 位置锚点 |
|:---|:---|:---|
| 当前页码/总页数 | 第 14 页 共 14 页 | [页脚] |

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|
| 水印 | "SDWH" 字母，斜向45度重复排列，浅灰色半透明 | 全页面背景 | 可见 |
| 印章 | 红色圆形印章，内含竖排文字"技术研究院"（从右至左阅读） | 页面右侧中部偏下 | 可见，文字清晰 |
| 水平分隔线 | 细实线 | 章节2内容下方 | 可见 |
| 页眉横线 | 细实线 | 页眉文字下方 | 可见 |

## D. Candidate Normalization

- [候选] 印章文字"技术研究院"可能为"苏州大学卫生与环境技术研究所"的简称或下属单位印章，来源：[右侧印章]
- [候选] "以下空白"为文档标准格式用语，表示后续无内容，来源：[分隔线下方]

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| 印章完整文字 | [右侧印章] | 仅可见"技术研究院"四字，印章外圈及可能的其他文字因角度和分辨率无法确认 |
| 印章单位全称 | [右侧印章] | 无法确定是否为"苏州大学卫生与环境技术研究所"或其他关联单位 |

## F. Downstream Verification

1. **印章核验**：需人工确认右侧红色印章的完整文字内容，特别是外圈单位名称及印章编号
2. **报告编号一致性**：核验 SDWH-M201905262-2 与封面及全文档其他页是否一致
3. **页码连续性**：确认此为第14页（末页），与前文页码衔接
4. **内容完整性**：确认"未提供"为原文状态，非扫描遗漏
5. **水印来源**：确认 SDWH 水印是否为该机构标准防伪标识
