# Page 5 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[标题]** 报告摘要

**[章节1标题]** 1 试验样品

**[表格-试验样品信息]**
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[章节2标题]** 2 主要参考标准

**[正文]** GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**[章节3标题]** 3 试验方法

**[正文]** 依据 GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验，采用豚鼠最大剂量试验，评价样品潜在的皮肤致敏反应。

**[正文]** 试验计划书编号：SDWH-PROTOCOL -M201905262-2。

**[章节4标题]** 4 结论

**[正文]** 在本次试验条件下，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为0%，未见对豚鼠引起皮肤致敏反应的证据。

**[页脚]** 第5页 共14页

**[水印]** 全页斜向重复水印"SDWH"

**[右侧边缘红色标记]** 右侧边缘有红色手写/印章痕迹 [看不清具体内容]

---

## B. Structured Extraction

**试验样品信息表** [位置：章节1下方]
- 表头行：样品名称 | 制造商 | 地址 | 型号 | 批号
- 数据行：红外耳温计 | 柯顿(天津)电子医疗器械有限公司 | 天津自贸试验区(空港经济区)航宇路26号 | PT5 | 未提供

**标准引用** [位置：章节2]
- GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**试验方法描述** [位置：章节3]
- 依据标准：GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验
- 试验方法：豚鼠最大剂量试验
- 评价目的：评价样品潜在的皮肤致敏反应
- 试验计划书编号：SDWH-PROTOCOL -M201905262-2

**结论** [位置：章节4]
- 试验条件：本次试验条件下
- 样品：红外耳温计的浸提液
- 试验对象：豚鼠皮肤
- 结果：未发现皮肤致敏反应
- 致敏阳性率：0%
- 最终判定：未见对豚鼠引起皮肤致敏反应的证据

---

## C. Visual Objects

- **[水印]** 全页斜向45度重复浅灰色"SDWH"文字水印，覆盖整个页面
- **[页眉分隔线]** 页眉下方有一条水平细线
- **[表格框线]** 试验样品信息表有水平框线分隔各行
- **[右侧边缘红色痕迹]** 页面右侧边缘有竖向红色手写或印章痕迹，内容[看不清]
- **[页码]** 底部居中"第5页 共14页"

---

## D. Candidate Normalization

- [候选] "柯顿(天津)电子医疗器械有限公司"中的"柯顿"可能为品牌名"Corton"或"Kedun"的音译，来源：A节制造商字段
- [候选] "天津自贸试验区(空港经济区)航宇路26号"中"空港经济区"为括号内补充说明，标准地址格式可理解为"天津自贸试验区航宇路26号（空港经济区）"，来源：A节地址字段
- [候选] "SDWH-PROTOCOL -M201905262-2"中"PROTOCOL"与"-M"之间有一个空格，编号格式可能为"SDWH-PROTOCOL-M201905262-2"，来源：A节试验计划书编号
- [候选] 右侧边缘红色痕迹可能为"作废"或"已审核"类印章，来源：C节右侧边缘红色痕迹

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面右侧边缘 | 红色竖向手写/印章痕迹的具体文字内容 |
| [看不清] | 水印文字 | 水印"SDWH"是否为机构缩写全称 |

---

## F. Downstream Verification

1. **编号格式核验**：试验计划书编号"SDWH-PROTOCOL -M201905262-2"中空格是否为原稿所有，需与原始文档比对
2. **红色边缘标记**：右侧边缘红色痕迹需人工识别确认是否为审核章、作废章或其他标记
3. **制造商名称**："柯顿"需确认是否为注册标准名称，有无英文原名
4. **地址准确性**："天津自贸试验区(空港经济区)航宇路26号"括号使用方式需与官方注册地址核对
5. **页码连续性**：确认"第5页 共14页"与文档实际页码一致
6. **标准版本**：GB/T 16886.10-2017是否为现行有效版本