# Page 6 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-2

[大标题] 检测报告正文

[章节1] 1 目的
[正文] 采用豚鼠最大剂量试验，评价样品的皮肤致敏反应。该试验系统用豚鼠来检测表面接触引起的接触性致敏反应，并类推到人类，但试验结果并不代表样品真正的致敏危险性。

[章节2] 2 参考标准
[条目1] GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验
[条目2] GB/T 16886.12-2017 医疗器械生物学评价 第12部分：样品制备与参照材料
[条目3] GB/T 16886.2-2011 医疗器械生物学评价 第2部分：动物福利要求

[章节3] 3 执行规范
[段落1] ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
[段落2] RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

[章节4] 4 试验和对照样品确定

[子章节4.1] 4.1 试验样品
[表格-表头行] 样品名称 | 红外耳温计
[表格行] 制造商 | 柯顿(天津)电子医疗器械有限公司
[表格行] 制造商地址 | 天津自贸试验区(空港经济区)航宇路26号
[表格行] 来样原始状态 | 未灭菌
[表格行] CAS编号 | 未提供
[表格行] 型号 | PT5
[表格行] 规格 | 未提供
[表格行] 批号 | 未提供
[表格行] 样品材料 | ABS,TPU,PMMA,PP
[表格行] 包装材质 | 塑料袋
[表格行] 性状 | 固体
[表格行] 颜色 | 白色,灰色,透明
[表格行] 密度 | 未提供
[表格行] 稳定性 | 未提供
[表格行] 溶解度 | 不溶于水
[表格行] 保存条件 | 室温
[表格行] 预期临床用途 | 体温测量

[注释] 试验样品信息是由样品委托单位提供。

[子章节4.2] 4.2 对照样品

[子章节4.2.1] 4.2.1 阴性对照样品
[条目] 样品名称：0.9%氯化钠注射液（SC）
[条目] 制造商：广西裕源药业有限公司
[条目] 规格：500 mL
[条目] 批号：H19082605

[页脚] 第6页 共14页

[背景水印] SDWH（斜向重复水印）

## B. Structured Extraction

### 4.1 试验样品表格 [A.4.1试验样品]
| 属性 | 值 |
|:---|:---|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 来样原始状态 | 未灭菌 |
| CAS编号 | 未提供 |
| 型号 | PT5 |
| 规格 | 未提供 |
| 批号 | 未提供 |
| 样品材料 | ABS,TPU,PMMA,PP |
| 包装材质 | 塑料袋 |
| 性状 | 固体 |
| 颜色 | 白色,灰色,透明 |
| 密度 | 未提供 |
| 稳定性 | 未提供 |
| 溶解度 | 不溶于水 |
| 保存条件 | 室温 |
| 预期临床用途 | 体温测量 |

### 4.2.1 阴性对照样品 [A.4.2.1阴性对照样品]
- 样品名称：0.9%氯化钠注射液（SC）
- 制造商：广西裕源药业有限公司
- 规格：500 mL
- 批号：H19082605

### 参考标准列表 [A.2参考标准]
1. GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验
2. GB/T 16886.12-2017 医疗器械生物学评价 第12部分：样品制备与参照材料
3. GB/T 16886.2-2011 医疗器械生物学评价 第2部分：动物福利要求

### 执行规范 [A.3执行规范]
- ISO/IEC 17025:2005，注册号：CNAS L2954
- RB/T 214—2017，证书编号：CMA 180015144061

## C. Visual Objects

1. [水印] 斜向重复"SDWH"水印，覆盖整页 [A.背景水印]
2. [页眉横线] 页眉下方有一条水平分隔线 [A.页眉左侧]
3. [表格横线] 4.1试验样品表格顶部和底部有粗横线 [A.4.1试验样品]
4. [页码] 页脚"第6页 共14页" [A.页脚]

## D. Candidate Normalization

[候选] "柯顿(天津)"中的括号应为全角括号，但原文使用半角括号"("和")"，照抄 [A.4.1试验样品-制造商]
[候选] "CNAS—CL01"中的"—"为全角破折号或一字线 [A.3执行规范-段落1]
[候选] "RB/T 214—2017"中的"—"为全角破折号或一字线 [A.3执行规范-段落2]
[候选] 样品材料"ABS,TPU,PMMA,PP"为四种塑料材料缩写，逗号分隔无空格 [A.4.1试验样品-样品材料]
[候选] 颜色"白色,灰色,透明"使用逗号分隔无空格 [A.4.1试验样品-颜色]
[候选] "0.9%氯化钠注射液（SC）"中"SC"可能指皮下注射(Subcutaneous) [A.4.2.1阴性对照样品-样品名称]

## E. Uncertain Items

无。本页所有文字内容清晰可辨。

## F. Downstream Verification

1. [核验] 报告编号SDWH-M201905262-2与封面一致性
2. [核验] CNAS注册号L2954有效性
3. [核验] CMA证书编号180015144061有效性
4. [核验] 制造商"柯顿(天津)电子医疗器械有限公司"工商注册信息
5. [核验] 阴性对照品制造商"广西裕源药业有限公司"资质
6. [核验] 批号H19082605与原始记录一致性
7. [核验] 样品材料ABS/TPU/PMMA/PP与实物一致性
8. [核验] 页码连续性（第6页/共14页）