# Page 7 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-2

[正文段落1]
性状：液体
颜色：无色
保存条件：室温

[章节标题] 4.2.2 阳性对照样品

[正文段落2]
样品名称：2,4-二硝基氯苯（DNCB）
制造商：成都艾科达化学试剂有限公司
规格：100g
批号：201904101
诱导浓度：0.5%
激发浓度：0.1%
溶剂：0.9%氯化钠注射液
配制日期：2019-12-02
性状：液体
颜色：浅黄色
保存条件：室温

[章节标题] 5 仪器和试剂

[子章节标题] 5.1 仪器设备

[表格1-表头行]
仪器名称 | 仪器编号 | 校正有效期

[表格1-第1行]
卧式大容量恒温振荡器 | SDWH897 | 2020-05-04

[表格1-第2行]
立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16

[表格1-第3行]
钢直尺 | SDWH463 | 2020-07-29

[表格1-第4行]
电子秤 | SDWH442 | 2020-05-04

[子章节标题] 5.2 试剂

[表格2-表头行]
试剂名称 | 供应商 | 批号

[表格2-第1行]
弗氏完全佐剂 | SIGMA | SLBX3240

[表格2-第2行]
十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210

[章节标题] 6 试验系统鉴别

[正文段落3]
种属：哈特兰豚鼠（天竺鼠）
数量：15（试验组 10 只、对照组 5 只）
性别：不限定
试验初体重：300～500g
健康状况：健康未使用过的动物
饲养：豚鼠按组饲养在笼子内，做好标识编号、试验代号、试验开始日期等信息
动物鉴别：染色标记
笼子：塑料笼子
适应期：在实验环境下 7 天

[章节标题] 7 饲养和护理

[正文段落4]
动物来源：苏州高新区镇湖实验动物科技有限公司 SCXK（苏）2015-0007
垫料：玉米芯垫料，苏州双狮实验动物饲料科技有限公司
饲料：实验豚鼠全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司
水：自来水（符合 GB 5749-2006 卫生标准）
室温：18～26℃

[页脚] 第 7 页 共 14 页

[水印] SDWH（斜向重复水印，遍布页面）

## B. Structured Extraction

### B.1 文本段落（引用A位置）

| 位置 | 内容 |
|:---|:---|
| [页眉左侧] | 苏州大学卫生与环境技术研究所 |
| [页眉右侧] | 报告编号：SDWH-M201905262-2 |
| [正文段落1] | 性状：液体；颜色：无色；保存条件：室温 |
| [章节标题] | 4.2.2 阳性对照样品 |
| [正文段落2] | 样品名称：2,4-二硝基氯苯（DNCB）；制造商：成都艾科达化学试剂有限公司；规格：100g；批号：201904101；诱导浓度：0.5%；激发浓度：0.1%；溶剂：0.9%氯化钠注射液；配制日期：2019-12-02；性状：液体；颜色：浅黄色；保存条件：室温 |
| [章节标题] | 5 仪器和试剂 |
| [子章节标题] | 5.1 仪器设备 |
| [子章节标题] | 5.2 试剂 |
| [章节标题] | 6 试验系统鉴别 |
| [正文段落3] | 种属：哈特兰豚鼠（天竺鼠）；数量：15（试验组 10 只、对照组 5 只）；性别：不限定；试验初体重：300～500g；健康状况：健康未使用过的动物；饲养：豚鼠按组饲养在笼子内，做好标识编号、试验代号、试验开始日期等信息；动物鉴别：染色标记；笼子：塑料笼子；适应期：在实验环境下 7 天 |
| [章节标题] | 7 饲养和护理 |
| [正文段落4] | 动物来源：苏州高新区镇湖实验动物科技有限公司 SCXK（苏）2015-0007；垫料：玉米芯垫料，苏州双狮实验动物饲料科技有限公司；饲料：实验豚鼠全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司；水：自来水（符合 GB 5749-2006 卫生标准）；室温：18～26℃ |
| [页脚] | 第 7 页 共 14 页 |

### B.2 表格1：仪器设备（引用[表格1]位置）

| 仪器名称 | 仪器编号 | 校正有效期 |
|:---|:---|:---|
| 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04 |
| 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 电子秤 | SDWH442 | 2020-05-04 |

### B.3 表格2：试剂（引用[表格2]位置）

| 试剂名称 | 供应商 | 批号 |
|:---|:---|:---|
| 弗氏完全佐剂 | SIGMA | SLBX3240 |
| 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210 |

## C. Visual Objects

| 位置 | 描述 |
|:---|:---|
| [页面背景] | 斜向重复水印 "SDWH"，浅灰色，遍布整个页面 |
| [右侧边缘] | 红色竖向印章痕迹，部分被截断，内容[看不清] |
| [页脚中央] | 页码文本 "第 7 页 共 14 页" |

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-2 中的 "M201905262" 可能表示：M=报告类型，2019=年份，0526=日期，2=序号，来源：[页眉右侧]

[候选] 仪器编号 SDWH897、SDWH2097、SDWH463、SDWH442 中的 "SDWH" 与报告编号前缀及水印一致，可能为机构代码，来源：[表格1]

[候选] "SCXK（苏）2015-0007" 为实验动物生产许可证编号，"苏"指江苏省，来源：[正文段落4]

[候选] "GB 5749-2006" 为生活饮用水卫生标准国家标准编号，来源：[正文段落4]

[候选] "哈特兰豚鼠" 可能为 "Hartley 豚鼠" 的中文音译，来源：[正文段落3]

## E. Uncertain Items

| 位置 | 不确定内容 |
|:---|:---|
| [右侧边缘] | 红色竖向印章痕迹内容 [看不清] |

## F. Downstream Verification

1. 核验报告编号 SDWH-M201905262-2 与页眉显示是否一致
2. 核验仪器编号 SDWH897、SDWH2097、SDWH463、SDWH442 在原始记录中的存在性
3. 核验试剂批号 SLBX3240、20181210 的原始记录
4. 核验阳性对照样品批号 201904101 与配制日期 2019-12-02 的逻辑关系
5. 核验动物许可证 SCXK（苏）2015-0007 的有效期
6. 核验右侧边缘红色印章的完整内容（当前页面被截断）
7. 核验页码 "第 7 页 共 14 页" 与文档实际页数一致性