# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[正文段落1]** 相对湿度：30%～70%

**[正文段落2]** 光照：每天需要12h光照，全光谱日光灯

**[正文段落3]** 人员：检测人员有相应检测资质

**[正文段落4]** 选择：选择健康未使用过的动物

**[正文段落5]** 食物、水、垫料中无干扰试验数据污染物存在

**[章节标题]** 8 试验系统和给药途径确认

**[正文段落6]** 白色豚鼠历史上曾用于致敏研究（Magnusson 和 Kligman，1970）。在该类试验研究中，豚鼠被认为是最敏感的动物模型。该试验采用2,4-二硝基氯苯（DNCB）作为豚鼠致敏物已经在苏州大学卫生与环境技术研究所得到试验证实（表1和表2）。

**[正文段落7]** 试验样品通过浸提液（用一种与试验系统相容的载体浸提）与试验系统接触，被认为是最佳给药途径。

**[章节标题]** 9 试验设计

**[小节标题]** 9.1 浸提液制备

**[子小节标题]** 9.1.1 样品前处理

**[正文段落8]** 无需前处理程序。

**[子小节标题]** 9.1.2 样品浸提

**[正文段落9]** 无菌条件下取样，等数量取图中所有组件（激发阶段取样去掉塑料件料把），混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为0.9%氯化钠注射液（SC）。

**[表格1-表头行]** 试验阶段 | 实际取样 | 浸提过程 | 最终浸提液
**[表格1-子表头行]** | | 浸提比例 | SC体积 | 浸提条件 | 

**[表格1-第1行]** 皮内诱导阶段I | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1-第2行]** 局部诱导阶段II | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1-第3行]** 激发阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[正文段落10]** 浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备对照液。

**[小节标题]** 9.2 试验步骤

**[子小节标题]** 9.2.1 动物准备与分组

**[正文段落11]** 在试验首日，将对15只豚鼠进行称重和染色，并用电动剃刀除去动物背部区域的毛发。分组如下：

**[表格2-表头行]** 分组 | 动物数量 | 动物性别

**[表格2-第1行]** 试验组 | 10 | 不限定

**[表格2-第2行]** 阴性对照组 | 5 | 不限定

**[子小节标题]** 9.2.2 皮内诱导阶段I

**[正文段落12]** 按图1所示（A、B和C），在每只动物去毛的肩胛骨内侧部位成对皮内注射0.1mL。

**[页脚]** 第8页 共14页

---

## B. Structured Extraction

**文本块引用 [页眉左侧]**
- 机构名称：苏州大学卫生与环境技术研究所

**文本块引用 [页眉右侧]**
- 报告编号：SDWH-M201905262-2

**文本块引用 [正文段落1-5]**
- 试验环境条件：相对湿度30%～70%、光照12h/天全光谱日光灯、检测人员资质、健康动物选择、无污染物要求

**文本块引用 [章节标题]**
- 第8章：试验系统和给药途径确认

**文本块引用 [正文段落6-7]**
- 试验系统说明：白色豚鼠致敏研究历史、DNCB验证、浸提液给药途径

**文本块引用 [章节标题]**
- 第9章：试验设计

**文本块引用 [小节标题]**
- 9.1 浸提液制备

**文本块引用 [子小节标题]**
- 9.1.1 样品前处理：无需前处理程序
- 9.1.2 样品浸提：无菌取样、222.684cm²总表面积、3cm²:1mL比例、0.9%氯化钠注射液(SC)

**表格1 [表格1-表头行至第3行]**
| 试验阶段 | 实际取样 | 浸提比例 | SC体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|
| 皮内诱导阶段I | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 局部诱导阶段II | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 激发阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |

**文本块引用 [正文段落10]**
- 浸提液保存条件：4℃保存24h内使用，pH未调整，未过滤/离心/稀释，同条件制备对照液

**文本块引用 [小节标题]**
- 9.2 试验步骤

**文本块引用 [子小节标题]**
- 9.2.1 动物准备与分组：15只豚鼠，称重染色剃毛

**表格2 [表格2-表头行至第2行]**
| 分组 | 动物数量 | 动物性别 |
|:---|:---|:---|
| 试验组 | 10 | 不限定 |
| 阴性对照组 | 5 | 不限定 |

**文本块引用 [子小节标题及正文段落12]**
- 9.2.2 皮内诱导阶段I：图1所示A/B/C，肩胛骨内侧成对皮内注射0.1mL

**文本块引用 [页脚]**
- 页码：第8页 共14页

---

## C. Visual Objects

**[水印]** 页面背景有淡色斜向重复水印"SDWH"

**[红色印章]** 页面右侧边缘有红色圆形印章部分可见，文字内容[被遮挡]

**[表格线]** 两个表格均为标准三线表格式，黑色实线

**[页码]** 底部居中页码"第8页 共14页"

---

## D. Candidate Normalization

[候选] "Magnusson 和 Kligman" 为标准化引用格式，原文如此，位置：[正文段落6]

[候选] "2,4-二硝基氯苯（DNCB）" 化学名称标准化，位置：[正文段落6]

[候选] "0.9%氯化钠注射液（SC）" 中SC可能为"Saline Control"或"Subcutaneous"缩写，位置：[正文段落9]

[候选] "37℃, 72h" 温度时间格式标准化，位置：[表格1]

[候选] "4℃" 温度表示，位置：[正文段落10]

[候选] "图1所示（A、B和C）" 可能指图1的三个部位或三个操作，位置：[正文段落12]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [被遮挡] | [红色印章] | 页面右侧红色圆形印章，文字内容不可见 |
| [看不清] | 无 | 本页无模糊文字区域 |

---

## F. Downstream Verification

1. **报告编号核验**：SDWH-M201905262-2 需与封面及全文档编号一致性核对
2. **引用文献核验**：Magnusson 和 Kligman, 1970 的完整文献信息需在前文或附录中确认
3. **表1表2引用**：正文提及"表1和表2"验证DNCB致敏性，需确认前文是否存在该表格
4. **附录二图片**：正文引用"见附录二图片"，需确认附录内容
5. **图1引用**：9.2.2节引用"图1所示（A、B和C）"，需确认图1位置及内容
6. **红色印章内容**：右侧边缘印章需人工识别确认
7. **动物数量核对**：试验组10只+阴性对照组5只=15只，与正文"15只豚鼠"一致
8. **浸提液计算验证**：222.684cm² ÷ 3cm²/mL = 74.228 mL ≈ 74.2 mL，数值合理性确认