# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[正文段落1]** 部位A：注射弗氏完全佐剂与选定的溶剂以50：50（V/V）比例混合配制成的稳定性乳化剂。

**[正文段落2]** 部位B：试验组动物注射试验样品（未经稀释的浸提液）；对照组动物仅注射相应溶剂。

**[正文段落3]** 部位C：试验组动物按部位B中采用的浸提液浓度，以50：50（V/V）的比例与弗氏完全佐剂与溶剂配制成的乳化剂混合后进行皮内注射；对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂。

**[图1 标题]** 图1 皮内注射点部位

**[图1 图示内容]** 
- 上方标注：头部
- 下方标注：尾部
- 左侧标注：0.1mL皮内注射
- 右侧标注：0.1mL皮内注射点
- 右侧下方标注：去毛的肩胛骨内侧部位
- 图示框内：左侧A、B、C三点，右侧A、B、C三点，箭头指向各点

**[章节标题]** 9.2.3 局部诱导阶段Ⅱ

**[正文段落4]** 按注射部位B的最大浓度未产生刺激反应，在局部敷贴应用前（24±2）h，试验区用10%十二烷基硫酸钠（溶剂：蒸馏水，配制日期：2019-09-30）进行预处理，按摩导入皮肤。

**[正文段落5]** 皮内注射后7d，将约8cm²大小的吸收性纱布块用0.5mL供试品浸提液浸透后局部贴敷于每个动物的肩胛骨内侧部位，覆盖诱导注射点。用封闭式包扎带固定样品，并于（48±2）h后除去包扎带和样品。

**[正文段落6]** 对照组动物使用对照液同法操作。

**[章节标题]** 9.2.4 激发阶段

**[正文段落7]** 于局部诱导后14±1d，用试验样品对全部试验组动物和对照组动物进行激发。用0.5mL供试品浸提液和对照液浸透后的2.5cm×2.5cm大小吸收性纱布块分别局部贴敷于诱导阶段未试验部位，用封闭式包扎带固定，并于（24±2）h后除去包扎带和贴敷片。

**[章节标题]** 9.3 结果观察

**[正文段落8]** 除去样品后（24±2）h和（48±2）h，分别观察供试品组和对照组动物激发部位皮肤情况，在全光谱光线下观察皮肤反应。按下表Magnusson和Kligman分级标准对每一激发部位和每一观察时间皮肤红斑和水肿反应进行描述并分级。

**[表格标题]** Magnusson和Kligman分级

**[表格]**
| 贴敷试验反应 | 等级 |
|:---|:---|
| 无明显改变 | 0 |
| 散发性或斑点状红斑 | 1 |
| 中度融合性红斑 | 2 |
| 重度红斑和水肿 | 3 |

**[章节标题]** 9.4 结果评价

**[正文段落9]** 按Magnusson和Kligman分级标准，如果对照组动物等级小于1，而试验组中等级大于或等于1时一般提示致敏。

**[正文段落10]** 如对照组动物等级大于或等于1时，试验组动物反应超过对照组中最严重的反应则认为致敏。如为疑似反应，推荐进行再激发以确认首次激发结果。

**[正文段落11]** 试验结果显示为试验和对照动物中的阳性激发结果的发生率。

**[页脚]** 第9页 共14页

**[水印]** 全页斜向重复水印：SDWH

---

## B. Structured Extraction

**机构与报告信息 [页眉]**
- 机构名称：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-2

**部位定义 [正文段落1-3]**
- 部位A：注射弗氏完全佐剂与选定的溶剂以50：50（V/V）比例混合配制成的稳定性乳化剂
- 部位B：试验组动物注射试验样品（未经稀释的浸提液）；对照组动物仅注射相应溶剂
- 部位C：试验组动物按部位B中采用的浸提液浓度，以50：50（V/V）的比例与弗氏完全佐剂与溶剂配制成的乳化剂混合后进行皮内注射；对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂

**图1 皮内注射点部位 [图1]**
- 位置：页面中上部
- 图示结构：矩形框表示动物背部，头部在上，尾部在下
- 注射点：左右各3点（A、B、C），共6个注射点
- 注射量：0.1mL皮内注射（左侧标注）、0.1mL皮内注射点（右侧标注）
- 注射部位：去毛的肩胛骨内侧部位

**9.2.3 局部诱导阶段Ⅱ [章节标题+正文段落4-6]**
- 预处理时间：局部敷贴应用前（24±2）h
- 预处理试剂：10%十二烷基硫酸钠
- 溶剂：蒸馏水
- 配制日期：2019-09-30
- 皮内注射后时间：7d
- 纱布块规格：约8cm²大小吸收性纱布块
- 浸提液用量：0.5mL供试品浸提液
- 贴敷部位：肩胛骨内侧部位，覆盖诱导注射点
- 固定方式：封闭式包扎带固定
- 去除时间：（48±2）h后除去包扎带和样品
- 对照组操作：使用对照液同法操作

**9.2.4 激发阶段 [章节标题+正文段落7]**
- 激发时间：局部诱导后14±1d
- 激发对象：全部试验组动物和对照组动物
- 浸提液用量：0.5mL供试品浸提液和对照液
- 纱布块规格：2.5cm×2.5cm大小吸收性纱布块
- 贴敷部位：诱导阶段未试验部位
- 固定方式：封闭式包扎带固定
- 去除时间：（24±2）h后除去包扎带和贴敷片

**9.3 结果观察 [章节标题+正文段落8]**
- 观察时间点1：除去样品后（24±2）h
- 观察时间点2：（48±2）h
- 观察对象：供试品组和对照组动物激发部位皮肤情况
- 观察条件：全光谱光线下观察皮肤反应
- 分级标准：Magnusson和Kligman分级标准
- 观察内容：每一激发部位和每一观察时间皮肤红斑和水肿反应

**Magnusson和Kligman分级表 [表格]**
| 贴敷试验反应 | 等级 |
|:---|:---|
| 无明显改变 | 0 |
| 散发性或斑点状红斑 | 1 |
| 中度融合性红斑 | 2 |
| 重度红斑和水肿 | 3 |

**9.4 结果评价 [章节标题+正文段落9-11]**
- 致敏判定标准1：对照组动物等级小于1，而试验组中等级大于或等于1时一般提示致敏
- 致敏判定标准2：对照组动物等级大于或等于1时，试验组动物反应超过对照组中最严重的反应则认为致敏
- 疑似反应处理：推荐进行再激发以确认首次激发结果
- 结果表示：试验和对照动物中的阳性激发结果的发生率

**页码信息 [页脚]**
- 当前页码：第9页
- 总页数：共14页

---

## C. Visual Objects

**[图1] 皮内注射点部位示意图**
- 类型：线条示意图/技术图纸
- 位置：页面中上部，正文段落下方
- 内容：动物背部轮廓矩形框，标注头部（上）、尾部（下）
- 注射点标记：左右对称各3点，标记为A、B、C，带箭头指向
- 文字标注：0.1mL皮内注射（左）、0.1mL皮内注射点（右）、去毛的肩胛骨内侧部位（右下）
- 清晰度：清晰可辨

**[水印] SDWH**
- 类型：斜向重复文字水印
- 位置：全页覆盖，45度角倾斜排列
- 颜色：浅灰色
- 重复密度：中等密度，多行排列
- 清晰度：清晰可辨

**[页眉横线]**
- 类型：水平分隔线
- 位置：页眉下方
- 样式：细实线

**[表格框线]**
- 类型：表格边框线
- 位置：Magnusson和Kligman分级表
- 样式：上下粗线，中间细线分隔

---

## D. Candidate Normalization

**[候选]** 部位C描述中"弗氏完全佐剂与溶剂配制成的乳化剂"与"佐剂和溶剂配制成的乳化剂"可能存在表述简化，实际应为同一制剂。来源：[正文段落3]

**[候选]** "14±1d"表示14天±1天，即13-15天。来源：[正文段落7]

**[候选]** "7d"表示7天。来源：[正文段落5]

**[候选]** "8cm²"与"2.5cm×2.5cm"单位换算：2.5cm×2.5cm=6.25cm²，与8cm²不同，为不同规格纱布块。来源：[正文段落5、正文段落7]

**[候选]** 日期格式"2019-09-30"为ISO 8601标准日期格式。来源：[正文段落4]

**[候选]** 页码格式"第9页 共14页"为中文页码标注规范格式。来源：[页脚]

---

## E. Uncertain Items

本页无[看不清]、[空白未填]、[被遮挡]、[表头对应不确定]项目。

---

## F. Downstream Verification

1. **日期核验**：核实"2019-09-30"配制日期与报告编号SDWH-M201905262-2中的日期"20190526"逻辑一致性
2. **单位换算核验**：确认"8cm²"纱布块与"2.5cm×2.5cm"纱布块规格差异是否为实验设计意图
3. **时间参数核验**：核实各阶段时间参数（24±2）h、7d、（48±2）h、14±1d的合规性
4. **分级标准核验**：确认Magnusson和Kligman分级标准引用准确性及等级0-3定义完整性
5. **图示核验**：核实图1中6个注射点（A、B、C各2个）与文字描述"部位A、B、C"的对应关系
6. **水印核验**：确认SDWH水印为机构标识缩写（苏州大学卫生与环境技术研究所）