# Page 10 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[章节10 标题]** 10 试验结果

**[章节10 正文第一段]** 激发后皮肤反应结果列于表3，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为0%。

**[章节10 正文第二段]** 阳性对照组的致敏阳性率为100%，见表1。

**[章节10 正文第三段]** 豚鼠临床观察和体重变化列于表4。

**[章节11 标题]** 11 结论

**[章节11 正文]** 在本试验条件下，样品红外耳温计的浸提液未见对豚鼠引起皮肤致敏反应的证据。

**[章节12 标题]** 12 记录存储

**[章节12 正文]** 所有与本次试验有关的原始数据和记录都被保存在指定的SDWH档案文件中。

**[章节13 标题]** 13 保密协议

**[章节13 正文]** 签订检测委托合同即认为双方接受保密协议。

**[章节14 标题]** 14 试验偏离声明

**[章节14 正文]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

**[页脚]** 第 10 页 共 14 页

**[水印]** 全页斜向重复水印 "SDWH"

---

## B. Structured Extraction

**报告标识信息**
- 来源：[页眉左侧] 机构名称：苏州大学卫生与环境技术研究所
- 来源：[页眉右侧] 报告编号：SDWH-M201905262-2

**章节结构（引用A中位置锚点）**

| 章节编号 | 章节标题 | 位置锚点 |
|---------|---------|---------|
| 10 | 试验结果 | [章节10 标题] |
| 11 | 结论 | [章节11 标题] |
| 12 | 记录存储 | [章节12 标题] |
| 13 | 保密协议 | [章节13 标题] |
| 14 | 试验偏离声明 | [章节14 标题] |

**关键数据提取**
- 致敏阳性率（样品）：0% — 来源：[章节10 正文第一段]
- 致敏阳性率（阳性对照组）：100% — 来源：[章节10 正文第二段]
- 引用表格：表3、表1、表4 — 来源：[章节10 正文各段]

**页码信息**
- 当前页码：第10页 — 来源：[页脚]
- 总页数：共14页 — 来源：[页脚]

---

## C. Visual Objects

**水印**
- 对象类型：斜向重复文字水印
- 内容：SDWH
- 分布：全页覆盖，从左下向右上倾斜
- 颜色：浅灰色/半透明
- 位置锚点：[水印]

**页面布局元素**
- 页眉横线：页眉下方有一条水平分隔线
- 无图片、图纸、照片、签章、标签、图例、箭头、横条、里程碑等可见对象

---

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-2 可能解析为：机构代码SDWH-年份2019-月份05-日期26-序号2，来源：[页眉右侧]

[候选] "SDWH" 水印可能为机构缩写，与报告编号前缀一致，来源：[水印]、[页眉右侧]

[候选] 表1、表3、表4 为交叉引用，实际表格内容不在本页，来源：[章节10 正文各段]

[候选] "红外耳温计" 为被测样品名称，来源：[章节10 正文第一段]、[章节11 正文]

---

## E. Uncertain Items

无。本页所有文字内容清晰可辨，无遮挡、模糊或空白未填区域。

---

## F. Downstream Verification

1. **交叉引用核验**：验证表1、表3、表4是否存在于文档其他页面，并核对致敏阳性率数据（0%、100%）的一致性
2. **报告编号完整性**：确认编号 SDWH-M201905262-2 在文档首尾及骑缝处的一致性
3. **页码连续性**：确认第10页前后页码（第9页、第11页）的连续性
4. **机构名称一致性**：核对"苏州大学卫生与环境技术研究所"与报告其他位置及官方注册名称的一致性
5. **结论逻辑验证**：验证章节11结论与章节10试验结果数据的逻辑对应关系
6. **档案文件存在性**：核实章节12所述"SDWH档案文件"的实际存储情况（如可访问）