# Page 11 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[标题]** 附录一 试验数据

**[表1标题]** 表 1 阳性对照致敏皮肤反应

**[表1表头行1]** 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | 激发斑贴移去后（24±2）h | 激发斑贴移去后（48±2）h | 激发后阳性发生率
**[表1表头行2]**  |  | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | 

**[表1数据-阳性对照组]**
- 动物1：左2，右2，试验部位2，对照部位0，试验部位2，对照部位0
- 动物2：左3，右2，试验部位1，对照部位0，试验部位2，对照部位0
- 动物3：左2，右3，试验部位2，对照部位0，试验部位3，对照部位0
- 动物4：左2，右2，试验部位3，对照部位0，试验部位3，对照部位0
- 动物5：左3，右3，试验部位2，对照部位0，试验部位2，对照部位0
- 激发后阳性发生率：100%

**[表1数据-阴性对照组]**
- 动物6：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 动物7：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 动物8：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 动物9：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 动物10：左0，右0，试验部位0，对照部位0，试验部位0，对照部位0
- 激发后阳性发生率：—

**[表1注]** 注：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）

---

**[表2标题]** 表 2 阳性对照豚鼠临床观察和体重变化

**[表2表头]** 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现

**[表2数据-阳性对照组]**
- 动物1：初体重326，终体重398，临床表现正常
- 动物2：初体重344，终体重428，临床表现正常
- 动物3：初体重353，终体重436，临床表现正常
- 动物4：初体重343，终体重429，临床表现正常
- 动物5：初体重339，终体重415，临床表现正常

**[表2数据-阴性对照组]**
- 动物6：初体重354，终体重438，临床表现正常
- 动物7：初体重327，终体重396，临床表现正常
- 动物8：初体重322，终体重390，临床表现正常
- 动物9：初体重352，终体重442，临床表现正常
- 动物10：初体重336，终体重419，临床表现正常

**[表2注]** 注：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）

**[页脚]** 第 11 页 共 14 页

**[水印]** 全页斜向重复水印"SDWH"

**[右侧边缘红色痕迹]** 右侧边缘有红色手写/印章痕迹 [看不清具体内容]

---

## B. Structured Extraction

### 表1：阳性对照致敏皮肤反应 [位置：页面上半部分]

| 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h 左 | 阶段Ⅱ局部敷贴应用前（24±2）h 右 | 激发斑贴移去后（24±2）h 试验部位 | 激发斑贴移去后（24±2）h 对照部位 | 激发斑贴移去后（48±2）h 试验部位 | 激发斑贴移去后（48±2）h 对照部位 | 激发后阳性发生率 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 阳性对照组 | 1 | 2 | 2 | 2 | 0 | 2 | 0 | 100% |
| 阳性对照组 | 2 | 3 | 2 | 1 | 0 | 2 | 0 | 100% |
| 阳性对照组 | 3 | 2 | 3 | 2 | 0 | 3 | 0 | 100% |
| 阳性对照组 | 4 | 2 | 2 | 3 | 0 | 3 | 0 | 100% |
| 阳性对照组 | 5 | 3 | 3 | 2 | 0 | 2 | 0 | 100% |
| 阴性对照组 | 6 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 7 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 8 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 9 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 10 | 0 | 0 | 0 | 0 | 0 | 0 | — |

**注** [A.表1注]：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）

---

### 表2：阳性对照豚鼠临床观察和体重变化 [位置：页面下半部分]

| 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现 |
|:---|:---|:---|:---|:---|
| 阳性对照组 | 1 | 326 | 398 | 正常 |
| 阳性对照组 | 2 | 344 | 428 | 正常 |
| 阳性对照组 | 3 | 353 | 436 | 正常 |
| 阳性对照组 | 4 | 343 | 429 | 正常 |
| 阳性对照组 | 5 | 339 | 415 | 正常 |
| 阴性对照组 | 6 | 354 | 438 | 正常 |
| 阴性对照组 | 7 | 327 | 396 | 正常 |
| 阴性对照组 | 8 | 322 | 390 | 正常 |
| 阴性对照组 | 9 | 352 | 442 | 正常 |
| 阴性对照组 | 10 | 336 | 419 | 正常 |

**注** [A.表2注]：阳性对照引用 SDWH-M201905116-1（完成日期：2019-12-26）

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 斜向重复"SDWH"字样，浅灰色 | 全页背景 |
| 红色痕迹 | 右侧边缘竖向红色手写或印章痕迹，内容[看不清] | 页面右侧边缘 |
| 表格边框 | 黑色实线，标准三线表格式 | 表1、表2 |
| 页码 | "第 11 页 共 14 页" | 页面底部居中 |
| 机构名称 | "苏州大学卫生与环境技术研究所" | 页眉左侧 |
| 报告编号 | "SDWH-M201905262-2" | 页眉右侧 |

---

## D. Candidate Normalization

[候选] 表1中"阶段Ⅱ"的"Ⅱ"为罗马数字2，表示试验第二阶段 [来源：A.表1表头]

[候选] 表1、表2中"SDWH-M201905116-1"为引用报告编号格式，SDWH可能为机构代码 [来源：A.表1注、A.表2注]

[候选] 表1中数值（0、1、2、3）可能为皮肤反应评分等级（0=无反应，1=轻度，2=中度，3=重度） [来源：B.表1数据分布特征]

[候选] 表1"激发后阳性发生率"中"—"表示阴性对照组无阳性反应，不适用百分比计算 [来源：B.表1]

[候选] 表2中动物编号6-10在阴性对照组，但体重数据与阳性对照组动物接近，属正常实验设计 [来源：B.表2]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面右侧边缘 | 红色竖向手写/印章痕迹的具体文字内容 |
| [看不清] | 水印 | 水印除"SDWH"外是否有其他字符 |

---

## F. Downstream Verification

1. **引用报告一致性**：核验引用报告编号"SDWH-M201905116-1"的完成日期"2019-12-26"与原文档逻辑关系
2. **动物编号连续性**：确认表1、表2中动物编号1-10是否为同一批实验动物
3. **评分标准**：确认表1中0-3分制的具体评分标准（如Magnusson-Kligman分级）
4. **红色痕迹识别**：人工识别页面右侧边缘红色痕迹内容
5. **数据完整性**：确认表2标题"阳性对照豚鼠"是否准确涵盖阴性对照组数据（标题与内容的分组包含关系）
6. **页码连续性**：确认"第11页共14页"与文档整体页码系统一致