# Page 12 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-2

**[表格1标题]** 表3 豚鼠致敏皮肤反应

**[表格1表头行1]** 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | 激发斑贴移去后（24±2）h | 激发斑贴移去后（48±2）h | 激发后阳性发生率
**[表格1表头行2]**  |  | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | 

**[表格1数据-试验组]**
- 1 | 0 | 0 | 0 | 0 | 0 | 0
- 2 | 0 | 0 | 0 | 0 | 0 | 0
- 3 | 0 | 0 | 0 | 0 | 0 | 0
- 4 | 0 | 0 | 0 | 0 | 0 | 0
- 5 | 0 | 0 | 0 | 0 | 0 | 0
- 6 | 0 | 0 | 0 | 0 | 0 | 0
- 7 | 0 | 0 | 0 | 0 | 0 | 0
- 8 | 0 | 0 | 0 | 0 | 0 | 0
- 9 | 0 | 0 | 0 | 0 | 0 | 0
- 10 | 0 | 0 | 0 | 0 | 0 | 0

**[表格1数据-试验组汇总]** 0%

**[表格1数据-阴性对照组]**
- 11 | 0 | 0 | 0 | 0 | 0 | 0
- 12 | 0 | 0 | 0 | 0 | 0 | 0
- 13 | 0 | 0 | 0 | 0 | 0 | 0
- 14 | 0 | 0 | 0 | 0 | 0 | 0
- 15 | 0 | 0 | 0 | 0 | 0 | 0

**[表格1数据-阴性对照组汇总]** —

---

**[表格2标题]** 表4 豚鼠临床观察和体重变化

**[表格2表头]** 分组 | 动物编号 | 体重（g） | 皮肤反应外的临床表现
**[表格2表头子列]**  |  | 初体重 | 终体重 | 

**[表格2数据-试验组]**
- 1 | 309 | 373 | 正常
- 2 | 351 | 436 | 正常
- 3 | 308 | 372 | 正常
- 4 | 322 | 393 | 正常
- 5 | 323 | 394 | 正常
- 6 | 310 | 375 | 正常
- 7 | 348 | 432 | 正常
- 8 | 327 | 400 | 正常
- 9 | 328 | 402 | 正常
- 10 | 353 | 439 | 正常

**[表格2数据-阴性对照组]**
- 11 | 307 | 371 | 正常
- 12 | 342 | 423 | 正常
- 13 | 300 | 360 | 正常
- 14 | 343 | 424 | 正常
- 15 | 344 | 425 | 正常

**[页脚]** 第 12 页 共 14 页

**[背景水印]** SDWH（斜向重复水印）

**[右侧边缘红色印记]** [看不清，疑似印章或标记]

---

## B. Structured Extraction

### 表3 豚鼠致敏皮肤反应 [位置：页面上半部分]

| 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | | 激发斑贴移去后（24±2）h | | 激发斑贴移去后（48±2）h | | 激发后阳性发生率 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| | | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | |
| 试验组 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0% |
| | 2 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 3 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 4 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 5 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 6 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 7 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 8 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 9 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 10 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 11 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| | 12 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 13 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 14 | 0 | 0 | 0 | 0 | 0 | 0 | |
| | 15 | 0 | 0 | 0 | 0 | 0 | 0 | |

### 表4 豚鼠临床观察和体重变化 [位置：页面下半部分]

| 分组 | 动物编号 | 体重（g） | | 皮肤反应外的临床表现 |
|:---|:---|:---|:---|:---|
| | | 初体重 | 终体重 | |
| 试验组 | 1 | 309 | 373 | 正常 |
| | 2 | 351 | 436 | 正常 |
| | 3 | 308 | 372 | 正常 |
| | 4 | 322 | 393 | 正常 |
| | 5 | 323 | 394 | 正常 |
| | 6 | 310 | 375 | 正常 |
| | 7 | 348 | 432 | 正常 |
| | 8 | 327 | 400 | 正常 |
| | 9 | 328 | 402 | 正常 |
| | 10 | 353 | 439 | 正常 |
| 阴性对照组 | 11 | 307 | 371 | 正常 |
| | 12 | 342 | 423 | 正常 |
| | 13 | 300 | 360 | 正常 |
| | 14 | 343 | 424 | 正常 |
| | 15 | 344 | 425 | 正常 |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | "SDWH" 斜向重复半透明文字水印 | 全页面背景 |
| 红色印记 | [看不清] 疑似红色印章或标记，边缘模糊 | 页面右侧边缘中部偏下 |
| 表格边框 | 黑色实线表格框线 | 表3、表4 |
| 页码 | "第 12 页 共 14 页" | 页面底部居中 |

---

## D. Candidate Normalization

[候选] 表3中"阶段Ⅱ"的"Ⅱ"为罗马数字2，表示实验第二阶段 [来源：A.表3表头]

[候选] 表3表头"（24±2）h"和"（48±2）h"表示时间单位小时，误差范围±2小时 [来源：A.表3表头]

[候选] 表3中"0%"为试验组激发后阳性发生率，"—"为阴性对照组无数据标记 [来源：A.表3数据汇总列]

[候选] 表4体重单位"g"为克 [来源：A.表4表头]

[候选] 表4中所有动物"皮肤反应外的临床表现"均为"正常"，表明无异常临床观察 [来源：A.表4数据]

[候选] 试验组动物编号1-10，阴性对照组动物编号11-15，共15只豚鼠 [来源：A.两表数据]

[候选] 表4试验组动物10的初体重353g、终体重439g为全组最高 [来源：A.表4试验组数据]

[候选] 表4阴性对照组动物13初体重300g为全表最低初体重 [来源：A.表4阴性对照组数据]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面右侧边缘中部偏下 | 红色印记，疑似印章或手写标记，内容无法辨认 |
| [表头对应不确定] | 表3"激发后阳性发生率"列 | 该列数据"0%"和"—"对应整行还是分组汇总，表格结构显示为分组汇总 |

---

## F. Downstream Verification

1. **红色印记核验**：页面右侧边缘红色印记需人工确认是否为公章、签名或污迹，当前标记为[看不清]

2. **表3数据完整性核验**：确认试验组10只动物、阴性对照组5只动物的数据是否完整，所有反应评分均为"0"需与原始实验记录核对

3. **表4体重数据核验**：所有15只动物的初体重、终体重数值需与原始称重记录交叉验证，计算体重变化率

4. **"0%"与"—"含义确认**：表3中"0%"明确表示阳性发生率，"—"为阴性对照组标记，需确认是否为标准表示方法

5. **页码连续性核验**：当前页码"第12页共14页"，需确认前后页码连续性

6. **报告编号一致性**：页眉报告编号"SDWH-M201905262-2"需与报告封面及全文档保持一致性核验