# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3.pdf
- route: vlm
- pdf_type: scanned
- template: scanned

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-001-vlm.md
- Page 2: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-002-vlm.md
- Page 3: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-003-vlm.md
- Page 4: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-004-vlm.md
- Page 5: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-005-vlm.md
- Page 6: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-006-vlm.md
- Page 7: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-007-vlm.md
- Page 8: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-008-vlm.md
- Page 9: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-009-vlm.md
- Page 10: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-010-vlm.md
- Page 11: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-011-vlm.md
- Page 12: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-012-vlm.md
- Page 13: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-013-vlm.md
- Page 14: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-皮肤致敏2-SDWH-M201905262-3-20260501T122917\page-014-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[左上角区域]**
- 红色MA标志，内含白色"MA"字样
- 红色数字：180015144061

**[中上区域]**
- ilac-MRA标志（蓝色圆形，内含"ilac-MRA"字样）
- CNAS标志（蓝色圆形，内含"CNAS"字样）
- 右侧文字：
  - 中国认可
  - 国际互认
  - 检测
  - TESTING
  - CNAS L2954

**[标题区域]**
- 最终报告
- 报告编号：SDWH-M201905262-3

**[主标题区域]**
- 红外耳温计
- 皮肤致敏试验
- 参照 GB/T 16886.10-2017
- 豚鼠最大剂量试验
- 芝麻油浸提

**[委托单位区域]**
- 委托单位：天津九安医疗电子股份有限公司
- 地 址：天津市南开区雅安道金平路3号

**[右下角]**
- 红色圆形印章（部分可见，文字[被遮挡]）

**[底部区域]**
- 左侧：二维码
- 苏州大学卫生与环境技术研究所
- 地址：中国江苏苏州工业园区仁爱路199号
- 网址：www.sudatest.com
- 直线：+86 512 65880038
- 邮编：215123
- 电子邮箱：med@sudatest.com
- 免费电话：400 107 8828

**[背景水印]**
- 全页浅灰色"SDWH"重复水印

---

## B. Structured Extraction

**认证标志组 [中上区域]**
| 标志 | 编号/文字 |
|:---|:---|
| MA（红色） | 180015144061 |
| ilac-MRA（蓝色圆形） | ilac-MRA |
| CNAS（蓝色圆形） | CNAS L2954 |
| 附注 | 中国认可、国际互认、检测、TESTING |

**报告标识 [标题区域]**
| 项目 | 内容 |
|:---|:---|
| 报告类型 | 最终报告 |
| 报告编号 | SDWH-M201905262-3 |

**检测项目 [主标题区域]**
| 项目 | 内容 |
|:---|:---|
| 产品名称 | 红外耳温计 |
| 试验名称 | 皮肤致敏试验 |
| 参照标准 | GB/T 16886.10-2017 |
| 试验方法 | 豚鼠最大剂量试验 |
| 浸提介质 | 芝麻油浸提 |

**委托方信息 [委托单位区域]**
| 项目 | 内容 |
|:---|:---|
| 委托单位 | 天津九安医疗电子股份有限公司 |
| 地址 | 天津市南开区雅安道金平路3号 |

**检测机构信息 [底部区域]**
| 项目 | 内容 |
|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 |
| 地址 | 中国江苏苏州工业园区仁爱路199号 |
| 网址 | www.sudatest.com |
| 直线电话 | +86 512 65880038 |
| 邮编 | 215123 |
| 电子邮箱 | med@sudatest.com |
| 免费电话 | 400 107 8828 |

---

## C. Visual Objects

| 对象 | 位置 | 描述 |
|:---|:---|:---|
| MA标志 | [左上角] | 红色椭圆形边框，白色背景，红色"MA"字母 |
| ilac-MRA标志 | [中上偏左] | 蓝色圆形，内含"ilac-MRA"文字及同心圆图案 |
| CNAS标志 | [中上偏右] | 蓝色圆形，内含"CNAS"文字 |
| 红色印章 | [右下角] | 圆形红色印章，大部分[被遮挡]，仅边缘可见 |
| 二维码 | [底部左侧] | 黑白方形二维码 |
| SDWH水印 | [全页背景] | 浅灰色斜向重复文字"SDWH" |

---

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-3 中，"SDWH"可能为检测机构代码，"M"可能代表检测类型，"20190526"为日期格式（2019年5月26日），"-3"为版本或分册号。来源：[A.标题区域]

[候选] "直线：+86 512 65880038"中的"直线"应为"直线电话"或"直拨电话"的简写。来源：[A.底部区域]

[候选] 标准编号 GB/T 16886.10-2017 中，GB/T表示国家推荐性标准，16886为医疗器械生物学评价系列标准，.10为第10部分（刺激与皮肤致敏试验），2017为发布年份。来源：[A.主标题区域]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [被遮挡] | [右下角红色印章] | 红色圆形印章大部分被截断，仅右侧边缘可见，文字内容无法识别 |
| [看不清] | [二维码] | 二维码图案完整但无法人工识读内容 |

---

## F. Downstream Verification

1. **印章核验**：右下角红色印章被遮挡，需人工核验印章完整文字及真伪
2. **二维码验证**：底部二维码需扫描验证链接有效性及与机构信息一致性
3. **认证编号核查**：MA编号180015144061、CNAS编号L2954需与官方数据库核对有效性
4. **标准版本确认**：GB/T 16886.10-2017是否为现行有效版本
5. **报告编号唯一性**：SDWH-M201905262-3需在机构系统中验证是否存在及状态
6. **委托单位信息**：天津九安医疗电子股份有限公司地址需与工商登记核对
7. **日期逻辑**：报告编号中的20190526与实际报告日期关系需确认

<!-- page 2 -->
# Page 2 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[标题居中]** 目录

**[目录条目]**
- 检测报告说明 ....................................................................................................................3
- 日期确认 ........................................................................................................................4
- 报告摘要 ........................................................................................................................5
- 检测报告正文 ................................................................................................................6
  - 1 目的 ........................................................................................................................6
  - 2 参考标准 ................................................................................................................6
  - 3 执行规范 ................................................................................................................6
  - 4 试验和对照样品确定 ............................................................................................6
    - 4.1 试验样品 ........................................................................................................6
    - 4.2 对照样品 ........................................................................................................6
      - 4.2.1 阴性对照样品 ........................................................................................6
      - 4.2.2 阳性对照样品 ........................................................................................7
  - 5 仪器和试剂 ............................................................................................................7
    - 5.1 仪器设备 ........................................................................................................7
    - 5.2 试剂 ................................................................................................................7
  - 6 试验系统鉴别 ........................................................................................................7
  - 7 饲养和护理 ............................................................................................................7
  - 8 试验系统和给药途径确认 ....................................................................................8
  - 9 试验设计 ................................................................................................................8
    - 9.1 浸提液制备 ....................................................................................................8
      - 9.1.1 样品前处理 ............................................................................................8
      - 9.1.2 样品浸提 ................................................................................................8
    - 9.2 试验步骤 ........................................................................................................8
      - 9.2.1 动物准备与分组 ....................................................................................8
      - 9.2.2 皮内诱导阶段I ......................................................................................8
      - 9.2.3 局部诱导阶段Ⅱ ....................................................................................9
      - 9.2.4 激发阶段 ................................................................................................9
    - 9.3 结果观察 ........................................................................................................9
    - 9.4 结果评价 ........................................................................................................9
  - 10 试验结果 ..............................................................................................................10
  - 11 结论 ......................................................................................................................10
  - 12 记录存储 ..............................................................................................................10
  - 13 保密协议 ..............................................................................................................10
  - 14 试验偏离声明 ......................................................................................................10
- 附录一 试验数据 ........................................................................................................11
- 附录二 试验样品照片 ................................................................................................13
- 附录三 客户提供的资料 ............................................................................................14

**[页脚居中]** 第2页 共14页

**[背景水印]** 斜向重复水印 "SDWH"

---

## B. Structured Extraction

**文档标识信息 [A:页眉]**
| 项目 | 内容 |
|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 |
| 报告编号 | SDWH-M201905262-3 |

**页面信息 [A:页脚]**
| 项目 | 内容 |
|:---|:---|
| 当前页码 | 第2页 |
| 总页数 | 共14页 |

**目录结构 [A:目录条目]**

| 编号 | 标题 | 页码 |
|:---|:---|:---|
| - | 检测报告说明 | 3 |
| - | 日期确认 | 4 |
| - | 报告摘要 | 5 |
| - | 检测报告正文 | 6 |
| 1 | 目的 | 6 |
| 2 | 参考标准 | 6 |
| 3 | 执行规范 | 6 |
| 4 | 试验和对照样品确定 | 6 |
| 4.1 | 试验样品 | 6 |
| 4.2 | 对照样品 | 6 |
| 4.2.1 | 阴性对照样品 | 6 |
| 4.2.2 | 阳性对照样品 | 7 |
| 5 | 仪器和试剂 | 7 |
| 5.1 | 仪器设备 | 7 |
| 5.2 | 试剂 | 7 |
| 6 | 试验系统鉴别 | 7 |
| 7 | 饲养和护理 | 7 |
| 8 | 试验系统和给药途径确认 | 8 |
| 9 | 试验设计 | 8 |
| 9.1 | 浸提液制备 | 8 |
| 9.1.1 | 样品前处理 | 8 |
| 9.1.2 | 样品浸提 | 8 |
| 9.2 | 试验步骤 | 8 |
| 9.2.1 | 动物准备与分组 | 8 |
| 9.2.2 | 皮内诱导阶段I | 8 |
| 9.2.3 | 局部诱导阶段Ⅱ | 9 |
| 9.2.4 | 激发阶段 | 9 |
| 9.3 | 结果观察 | 9 |
| 9.4 | 结果评价 | 9 |
| 10 | 试验结果 | 10 |
| 11 | 结论 | 10 |
| 12 | 记录存储 | 10 |
| 13 | 保密协议 | 10 |
| 14 | 试验偏离声明 | 10 |
| 附录一 | 试验数据 | 11 |
| 附录二 | 试验样品照片 | 13 |
| 附录三 | 客户提供的资料 | 14 |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 斜向重复文字水印 "SDWH"，浅灰色，覆盖整页背景 | 全页背景 |
| 分隔线 | 页眉下方单横线 | 页眉与正文之间 |
| 引导符 | 目录条目与页码之间的点线连接符（...........） | 各目录条目行 |
| 层级缩进 | 二级标题缩进2字符，三级标题缩进4字符，四级标题缩进6字符 | 目录左侧 |

---

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-3 可能表示：SDWH-机构代码，M201905262为日期2019年5月26日+序列号，-3为版本或分册号。来源：[A:页眉右侧]

[候选] "皮内诱导阶段I" 中的 "I" 为罗马数字1，"局部诱导阶段Ⅱ" 中的 "Ⅱ" 为罗马数字2（中文数字形式），两者格式不一致。来源：[A:9.2.2条目]、[A:9.2.3条目]

[候选] 目录结构显示本报告为检测/试验报告，涉及动物试验（皮内诱导、局部诱导、激发阶段等术语提示为皮肤致敏试验）。来源：[A:目录条目整体结构]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| 无 | - | 本页文字清晰，无模糊、遮挡或空白未填区域 |

---

## F. Downstream Verification

| 核验项 | 优先级 | 说明 |
|:---|:---|:---|
| 报告编号有效性 | 高 | 核验 SDWH-M201905262-3 是否在机构报告系统中注册 |
| 页码连续性 | 中 | 确认实际文档共14页，当前为第2页 |
| 目录与正文对应 | 中 | 核验后续页面内容是否与目录页码标注一致（如附录二是否在第13页） |
| 罗马数字格式一致性 | 低 | 确认 9.2.2 "I" 与 9.2.3 "Ⅱ" 的格式差异是否为原文如此或排版问题 |
| 水印真实性 | 中 | 核验 "SDWH" 水印是否为该机构标准防伪标识 |

<!-- page 3 -->
# Page 3 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[标题]** 检测报告说明

**[正文第一条]** 一、对本报告有异议者，请于收到报告之日起十五天内提出复核申请。

**[正文第二条]** 二、检测报告涂改或无检验检测专用章无效。

**[正文第三条]** 三、检测报告无编制人、审核人及检测报告签发人签字无效。

**[正文第四条]** 四、送样委托检验，本检验检测机构仅对来样负责。

**[正文第五条]** 五、未经本检验检测机构同意，不得部分复制本报告。

**[页脚]** 第 3 页 共 14 页

**[背景水印]** 全页斜向重复淡灰色水印 "SDWH"

**[右侧边缘]** 红色竖向印章边缘（部分可见，文字方向为竖排）

---

## B. Structured Extraction

**机构信息**
- 机构名称：苏州大学卫生与环境技术研究所 [位置：页眉左侧]
- 报告编号：SDWH-M201905262-3 [位置：页眉右侧]

**文档标题**
- 标题：检测报告说明 [位置：页面中上部居中]

**条款内容（共五条）**

| 序号 | 条款内容 | 位置锚点 |
|:---|:---|:---|
| 一 | 对本报告有异议者，请于收到报告之日起十五天内提出复核申请。 | 正文第一条 |
| 二 | 检测报告涂改或无检验检测专用章无效。 | 正文第二条 |
| 三 | 检测报告无编制人、审核人及检测报告签发人签字无效。 | 正文第三条 |
| 四 | 送样委托检验，本检验检测机构仅对来样负责。 | 正文第四条 |
| 五 | 未经本检验检测机构同意，不得部分复制本报告。 | 正文第五条 |

**页码信息**
- 当前页码：第 3 页
- 总页数：共 14 页
- 位置：页脚居中

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|
| 水印 | 淡灰色斜向重复文字 "SDWH" | 全页背景 | 可见 |
| 印章 | 红色竖向印章（边缘部分可见，文字竖排） | 页面右侧边缘 | [被遮挡]（仅边缘可见，主体内容在页面外或被裁切） |
| 分隔线 | 页眉下方横线 | 页眉机构名称与报告编号下方 | 可见 |

---

## D. Candidate Normalization

[候选] 页眉机构名称"苏州大学卫生与环境技术研究所"可能为"苏州大学卫生与环境技术研究所"的标准全称，来源：A.页眉左侧

[候选] 报告编号格式 SDWH-M201905262-3 中，SDWH 可能为机构代码缩写，M 可能代表报告类型，201905262 可能为日期编号（2019年5月26日第2份），-3 可能为分册或版本号，来源：A.页眉右侧

[候选] 条款中"十五天"为自然日还是工作日，需结合法规上下文判断，来源：A.正文第一条

[候选] "检验检测专用章"与"检测报告签发人"为机构质量管理体系中的标准术语，来源：A.正文第二条、第三条

[候选] "送样委托检验"表明本报告为委托检验性质，非监督抽检或仲裁检验，来源：A.正文第四条

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [被遮挡] | 页面右侧边缘红色印章 | 印章主体内容被页面边缘裁切，仅可见红色边缘及部分竖排文字痕迹 |
| [看不清] | 右侧印章具体文字内容 | 因印章被遮挡，无法识别印章完整文字 |

---

## F. Downstream Verification

1. **印章核验**：需人工确认右侧边缘红色印章的完整内容，包括机构名称、印章编号等，判断是否为"检验检测专用章"或机构公章。

2. **报告编号一致性**：核验本页报告编号 SDWH-M201905262-3 与报告封面、其他页码是否一致。

3. **页码连续性**：确认本页为第3页，与前页（第2页）、后页（第4页）的内容衔接是否合理。

4. **条款合规性**：人工核验五条说明是否符合《检验检测机构资质认定管理办法》等相关法规要求。

5. **水印真实性**：确认 SDWH 水印是否为该机构标准防伪水印，与报告其他页水印一致性。

<!-- page 4 -->
# Page 4 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-3

[标题] 日期确认

[表格]
| 接样日期 | 2019-12-04 |
| 试验计划书生效日期 | 2019-12-06 |
| 试验操作开始日期 | 2019-12-06 |
| 试验操作结束日期 | 2020-01-02 |
| 报告完成日期 | 2020-01-15 |

[签名区-编制] 编制： [手写签名] 2020.01.15

[签名区-审核] 审核： [手写签名]
[下方标注] 试验负责人
[日期] 2020-01-15

[签名区-签发] 签发： [手写签名]
[下方标注] 授权签字人
[日期] 2020-01-15

[红色圆形印章] 苏州大学卫生与环境技术研究所 检验检测专用章 (2)
[印章上日期] 2020-01-15

[页脚机构名] 苏州大学卫生与环境技术研究所

[页码] 第4页 共14页

[背景水印] SDWH（斜向重复水印）


## B. Structured Extraction

**页眉信息** [A:页眉左侧][A:页眉右侧]
- 机构名称：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-3

**标题** [A:标题]
- 日期确认

**日期确认表** [A:表格]
| 项目 | 日期 |
|:---|:---|
| 接样日期 | 2019-12-04 |
| 试验计划书生效日期 | 2019-12-06 |
| 试验操作开始日期 | 2019-12-06 |
| 试验操作结束日期 | 2020-01-02 |
| 报告完成日期 | 2020-01-15 |

**签名审批区** [A:签名区-编制][A:签名区-审核][A:签名区-签发]

| 角色 | 手写签名 | 日期 | 备注 |
|:---|:---|:---|:---|
| 编制 | [手写签名] | 2020.01.15 | |
| 审核/试验负责人 | [手写签名] | 2020-01-15 | 标注"试验负责人" |
| 签发/授权签字人 | [手写签名] | 2020-01-15 | 标注"授权签字人" |

**印章信息** [A:红色圆形印章]
- 机构：苏州大学卫生与环境技术研究所
- 类型：检验检测专用章
- 编号：(2)
- 日期：2020-01-15

**页脚** [A:页脚机构名][A:页码]
- 机构：苏州大学卫生与环境技术研究所
- 页码：第4页 共14页


## C. Visual Objects

1. **背景水印** [A:背景水印]
   - 内容：SDWH
   - 样式：浅灰色斜向重复文字水印，遍布全页

2. **红色圆形印章** [A:红色圆形印章]
   - 位置：页面右下签名区
   - 外圈文字：苏州大学卫生与环境技术研究所
   - 内圈文字：检验检测专用章
   - 底部编号：(2)
   - 印章上叠加日期：2020-01-15

3. **手写签名** [A:签名区-编制][A:签名区-审核][A:签名区-签发]
   - 编制栏：手写签名1处
   - 审核栏：手写签名1处
   - 签发栏：手写签名1处

4. **表格线条** [A:表格]
   - 日期确认表：横线分隔的5行2列表格结构


## D. Candidate Normalization

[候选] 编制日期格式 "2020.01.15" 与审核/签发日期格式 "2020-01-15" 不一致，来源：[A:签名区-编制][A:签名区-审核][A:签名区-签发]

[候选] 印章上的日期 "2020-01-15" 与签名区各日期一致，来源：[A:红色圆形印章]

[候选] 页码显示为"第4页 共14页"，表明此为多页报告的第4页，来源：[A:页码]

[候选] 报告编号 SDWH-M201905262-3 中 "M" 可能代表某种分类代码，"201905262" 可能为日期+序号，"-3" 为版本或分册号，来源：[A:页眉右侧]


## E. Uncertain Items

| 位置 | 内容 | 说明 |
|:---|:---|:---|
| [A:签名区-编制] | [手写签名] | 手写体，无法准确识别具体姓名 |
| [A:签名区-审核] | [手写签名] | 手写体，无法准确识别具体姓名 |
| [A:签名区-签发] | [手写签名] | 手写体，无法准确识别具体姓名 |
| [A:红色圆形印章] | 印章内部分文字 | 因印章红色与背景叠加，部分文字边缘略模糊但可辨认 |


## F. Downstream Verification

1. **签名真实性核验**：编制、审核、签发三处手写签名需与机构留档签名样本比对确认

2. **日期一致性核验**：确认编制日期"2020.01.15"（点号分隔）与审核/签发日期"2020-01-15"（横线分隔）格式差异是否为有意为之或录入差异

3. **印章真伪核验**：红色圆形印章"苏州大学卫生与环境技术研究所 检验检测专用章 (2)"需核验印章编号、防伪特征

4. **报告编号核验**：SDWH-M201905262-3 需在全报告中保持一致性，确认"-3"含义（版本号/分册号）

5. **页码连续性核验**：确认全报告共14页，当前第4页，前后页码连续无缺失

6. **日期逻辑核验**：
   - 接样日期(2019-12-04) → 计划生效(2019-12-06) → 操作开始(2019-12-06) → 操作结束(2020-01-02) → 报告完成(2020-01-15)
   - 确认时间顺序合理，无逻辑矛盾

<!-- page 5 -->
# Page 5 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[标题]** 报告摘要

**[章节1]** 1 试验样品

**[表格1-试验样品信息]**
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[章节2]** 2 主要参考标准

**[段落2-1]** GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**[章节3]** 3 试验方法

**[段落3-1]** 依据 GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验，采用豚鼠最大剂量试验，评价样品潜在的皮肤致敏反应。

**[段落3-2]** 试验计划书编号：SDWH-PROTOCOL -M201905262-3。

**[章节4]** 4 结论

**[段落4-1]** 在本次试验条件下，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为0%，未见对豚鼠引起皮肤致敏反应的证据。

**[页脚]** 第5页 共14页

---

## B. Structured Extraction

**[页眉信息]**
- 机构名称：苏州大学卫生与环境技术研究所 [A:页眉左侧]
- 报告编号：SDWH-M201905262-3 [A:页眉右侧]

**[文档标题]**
- 报告摘要 [A:标题]

**[章节1:试验样品]**
- 样品名称：红外耳温计 [A:表格1]
- 制造商：柯顿(天津)电子医疗器械有限公司 [A:表格1]
- 地址：天津自贸试验区(空港经济区)航宇路26号 [A:表格1]
- 型号：PT5 [A:表格1]
- 批号：未提供 [A:表格1]

**[章节2:主要参考标准]**
- 标准编号及名称：GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验 [A:段落2-1]

**[章节3:试验方法]**
- 依据标准：GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验 [A:段落3-1]
- 试验方法：豚鼠最大剂量试验 [A:段落3-1]
- 评价目的：评价样品潜在的皮肤致敏反应 [A:段落3-1]
- 试验计划书编号：SDWH-PROTOCOL -M201905262-3 [A:段落3-2]

**[章节4:结论]**
- 试验条件：本次试验条件下 [A:段落4-1]
- 样品：红外耳温计的浸提液 [A:段落4-1]
- 试验对象：豚鼠皮肤 [A:段落4-1]
- 结果1：未发现皮肤致敏反应 [A:段落4-1]
- 结果2：致敏阳性率为0% [A:段落4-1]
- 结果3：未见对豚鼠引起皮肤致敏反应的证据 [A:段落4-1]

**[页脚信息]**
- 页码：第5页 共14页 [A:页脚]

---

## C. Visual Objects

- **[水印]** 全页面斜向重复水印"SDWH"，浅灰色，从左上至右下方向分布
- **[横线]** 章节1"试验样品"下方的表格分隔横线
- **[横线]** 表格底部的结束横线
- **[页码]** 底部居中页码"第5页 共14页"

---

## D. Candidate Normalization

- [候选] "柯顿(天津)电子医疗器械有限公司"中的"柯顿"可能为品牌名"Cotton"或"Kedun"的音译，来源：[A:表格1-制造商]
- [候选] "SDWH-PROTOCOL -M201905262-3"中"PROTOCOL"与"-M"之间存在一个空格，可能为排版格式或编号规则，来源：[A:段落3-2]
- [候选] "天津自贸试验区(空港经济区)航宇路26号"中的"自贸试验区"为"自由贸易试验区"的简称，来源：[A:表格1-地址]

---

## E. Uncertain Items

- 无 [看不清] 标记
- 无 [空白未填] 标记
- 无 [被遮挡] 标记
- 无 [表头对应不确定] 标记

---

## F. Downstream Verification

1. **报告编号一致性核验**：页眉报告编号"SDWH-M201905262-3"与试验计划书编号"SDWH-PROTOCOL -M201905262-3"中的日期部分"M201905262"是否对应同一项目
2. **空格格式核验**：试验计划书编号"SDWH-PROTOCOL -M201905262-3"中"PROTOCOL"与"-M"之间的空格是否为标准格式
3. **标准版本有效性核验**：GB/T 16886.10-2017是否为现行有效版本
4. **页码连续性核验**：确认此为第5页，共14页，前后页衔接正常
5. **制造商名称核验**："柯顿(天津)电子医疗器械有限公司"的工商注册名称准确性

<!-- page 6 -->
# Page 6 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[标题]** 检测报告正文

**[章节1]** 1 目的
**[正文]** 采用豚鼠最大剂量试验，评价样品的皮肤致敏反应。该试验系统用豚鼠来检测表面接触引起的接触性致敏反应，并类推到人类，但试验结果并不代表样品真正的致敏危险性。

**[章节2]** 2 参考标准
**[条目2-1]** GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验
**[条目2-2]** GB/T 16886.12-2017 医疗器械生物学评价 第12部分：样品制备与参照材料
**[条目2-3]** GB/T 16886.2-2011 医疗器械生物学评价 第2部分：动物福利要求

**[章节3]** 3 执行规范
**[条目3-1]** ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
**[条目3-2]** RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

**[章节4]** 4 试验和对照样品确定

**[子章节4.1]** 4.1 试验样品
**[表格4.1-左列]**
- 样品名称
- 制造商
- 制造商地址
- 来样原始状态
- CAS 编号
- 型号
- 规格
- 批号
- 样品材料
- 包装材质
- 性状
- 颜色
- 密度
- 稳定性
- 溶解度
- 保存条件
- 预期临床用途

**[表格4.1-右列]**
- 红外耳温计
- 柯顿(天津)电子医疗器械有限公司
- 天津自贸试验区(空港经济区)航宇路 26 号
- 未灭菌
- 未提供
- PT5
- 未提供
- 未提供
- ABS,TPU,PMMA,PP
- 塑料袋
- 固体
- 白色,灰色,透明
- 未提供
- 未提供
- 不溶于水
- 室温
- 体温测量

**[表格4.1下方注释]** 试验样品信息是由样品委托单位提供。

**[子章节4.2]** 4.2 对照样品

**[子子章节4.2.1]** 4.2.1 阴性对照样品
**[条目4.2.1-1]** 样品名称：芝麻油（SO）
**[条目4.2.1-2]** 制造商：吉安市青原区绿源天然香料油提炼厂
**[条目4.2.1-3]** 规格：5kg
**[条目4.2.1-4]** 批号：20190108

**[页脚]** 第6页 共14页

**[背景水印]** SDWH（斜向重复水印，整页分布）

---

## B. Structured Extraction

### 文档元信息
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 出具机构 | 苏州大学卫生与环境技术研究所 | [页眉左侧] |
| 报告编号 | SDWH-M201905262-3 | [页眉右侧] |
| 页码 | 第6页 共14页 | [页脚] |

### 章节结构
| 章节号 | 标题 | 来源锚点 |
|:---|:---|:---|
| 1 | 目的 | [章节1] |
| 2 | 参考标准 | [章节2] |
| 3 | 执行规范 | [章节3] |
| 4 | 试验和对照样品确定 | [章节4] |
| 4.1 | 试验样品 | [子章节4.1] |
| 4.2 | 对照样品 | [子章节4.2] |
| 4.2.1 | 阴性对照样品 | [子子章节4.2.1] |

### 参考标准列表
| 序号 | 标准编号 | 标准名称 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | GB/T 16886.10-2017 | 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验 | [条目2-1] |
| 2 | GB/T 16886.12-2017 | 医疗器械生物学评价 第12部分：样品制备与参照材料 | [条目2-2] |
| 3 | GB/T 16886.2-2011 | 医疗器械生物学评价 第2部分：动物福利要求 | [条目2-3] |

### 执行规范列表
| 序号 | 规范编号 | 规范名称 | 认可机构 | 注册/证书号 | 来源锚点 |
|:---|:---|:---|:---|:---|:---|
| 1 | ISO/IEC 17025:2005 | 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》） | 中国合格评定国家认可委员会 | CNAS L2954 | [条目3-1] |
| 2 | RB/T 214—2017 | 《检验检测机构资质认定能力评价 检验检测机构通用要求》 | 中国国家认证认可监督管理委员会 | CMA 180015144061 | [条目3-2] |

### 试验样品信息表（4.1节）
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 样品名称 | 红外耳温计 | [表格4.1-右列]第1行 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 | [表格4.1-右列]第2行 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 | [表格4.1-右列]第3行 |
| 来样原始状态 | 未灭菌 | [表格4.1-右列]第4行 |
| CAS 编号 | 未提供 | [表格4.1-右列]第5行 |
| 型号 | PT5 | [表格4.1-右列]第6行 |
| 规格 | 未提供 | [表格4.1-右列]第7行 |
| 批号 | 未提供 | [表格4.1-右列]第8行 |
| 样品材料 | ABS,TPU,PMMA,PP | [表格4.1-右列]第9行 |
| 包装材质 | 塑料袋 | [表格4.1-右列]第10行 |
| 性状 | 固体 | [表格4.1-右列]第11行 |
| 颜色 | 白色,灰色,透明 | [表格4.1-右列]第12行 |
| 密度 | 未提供 | [表格4.1-右列]第13行 |
| 稳定性 | 未提供 | [表格4.1-右列]第14行 |
| 溶解度 | 不溶于水 | [表格4.1-右列]第15行 |
| 保存条件 | 室温 | [表格4.1-右列]第16行 |
| 预期临床用途 | 体温测量 | [表格4.1-右列]第17行 |

**注释**：试验样品信息是由样品委托单位提供。 —— [表格4.1下方注释]

### 阴性对照样品信息（4.2.1节）
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 样品名称 | 芝麻油（SO） | [条目4.2.1-1] |
| 制造商 | 吉安市青原区绿源天然香料油提炼厂 | [条目4.2.1-2] |
| 规格 | 5kg | [条目4.2.1-3] |
| 批号 | 20190108 | [条目4.2.1-4] |

---

## C. Visual Objects

| 序号 | 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|:---|
| 1 | 水印 | "SDWH" 斜向重复文字水印，浅灰色 | 整页背景，覆盖所有区域 | [可识别] |
| 2 | 页眉横线 | 单条水平分隔线 | 页眉文字下方 | [可识别] |
| 3 | 表格边框 | 试验样品信息表（4.1节）使用横线分隔 | 4.1节中部 | [可识别] |
| 4 | 页码 | "第6页 共14页" | 页面底部居中 | [可识别] |

---

## D. Candidate Normalization

| 序号 | 类型 | 内容 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | [候选] | "CNAS—CL01" 中的连接号可能为全角破折号"—"或半角连字符"-"，原文显示为"—"（全角） | [条目3-1] |
| 2 | [候选] | "RB/T 214—2017" 中的连接号为"—"（全角破折号），与GB/T标准编号格式一致 | [条目3-2] |
| 3 | [候选] | 样品材料"ABS,TPU,PMMA,PP"为四种高分子材料缩写：丙烯腈-丁二烯-苯乙烯共聚物、热塑性聚氨酯、聚甲基丙烯酸甲酯、聚丙烯 | [表格4.1-右列]第9行 |
| 4 | [候选] | "芝麻油（SO）"中"SO"可能为"Sesame Oil"缩写 | [条目4.2.1-1] |
| 5 | [候选] | 批号"20190108"格式为YYYYMMDD，即2019年1月8日 | [条目4.2.1-4] |
| 6 | [候选] | 证书编号"CMA 180015144061"中"CMA"为中国计量认证（China Metrology Accreditation）缩写 | [条目3-2] |

---

## E. Uncertain Items

| 序号 | 不确定项 | 位置 | 说明 |
|:---|:---|:---|:---|
| 1 | [空白未填] | 试验样品-CAS编号 | 表格明确标注"未提供" |
| 2 | [空白未填] | 试验样品-规格 | 表格明确标注"未提供" |
| 3 | [空白未填] | 试验样品-批号 | 表格明确标注"未提供" |
| 4 | [空白未填] | 试验样品-密度 | 表格明确标注"未提供" |
| 5 | [空白未填] | 试验样品-稳定性 | 表格明确标注"未提供" |
| 6 | [表头对应不确定] | 4.2节"对照样品"下是否仅有4.2.1节 | 页面截断，无法确认是否存在4.2.2等其他子节 |

---

## F. Downstream Verification

| 序号 | 核验项目 | 核验方法 | 优先级 |
|:---|:---|:---|:---|
| 1 | 报告编号SDWH-M201905262-3与封面/其他页一致性 | 跨页比对 | 高 |
| 2 | CNAS注册号L2954有效性 | 官网查询或数据库核验 | 高 |
| 3 | CMA证书编号180015144061有效性 | 国家认证认可监督管理委员会官网核验 | 高 |
| 4 | 制造商"柯顿(天津)电子医疗器械有限公司"工商注册信息 | 企业信用信息公示系统查询 | 中 |
| 5 | 阴性对照样品批号20190108与采购记录一致性 | 原始记录核查 | 中 |
| 6 | 4.2节是否包含阳性对照样品（4.2.2节） | 查看第7页及后续页面 | 高 |
| 7 | 样品材料缩写ABS,TPU,PMMA,PP的完整化学名称确认 | 委托单位原始资料核对 | 低 |
| 8 | 页码连续性（第6页/共14页） | 全文档页码核查 | 低 |

<!-- page 7 -->
# Page 7 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[正文段落1]** 性状：油状液体
**[正文段落2]** 颜色：淡黄色
**[正文段落3]** 保存条件：室温

**[章节标题]** 4.2.2 阳性对照样品

**[正文段落4]** 样品名称：2,4-二硝基氯苯（DNCB）
**[正文段落5]** 制造商：成都艾科达化学试剂有限公司
**[正文段落6]** 规格：100g
**[正文段落7]** 批号：201904101
**[正文段落8]** 诱导浓度：0.5%
**[正文段落9]** 激发浓度：0.1%
**[正文段落10]** 溶剂：芝麻油
**[正文段落11]** 配制日期：2019-12-02
**[正文段落12]** 性状：液体
**[正文段落13]** 颜色：浅黄色
**[正文段落14]** 保存条件：室温

**[章节标题]** 5 仪器和试剂

**[子章节标题]** 5.1 仪器设备

**[表格1-表头行]** 仪器名称 | 仪器编号 | 校正有效期
**[表格1-第1行]** 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04
**[表格1-第2行]** 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16
**[表格1-第3行]** 钢直尺 | SDWH463 | 2020-07-29
**[表格1-第4行]** 电子秤 | SDWH442 | 2020-05-04

**[子章节标题]** 5.2 试剂

**[表格2-表头行]** 试剂名称 | 供应商 | 批号
**[表格2-第1行]** 弗氏完全佐剂 | SIGMA | SLBX3240
**[表格2-第2行]** 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210

**[章节标题]** 6 试验系统鉴别

**[正文段落15]** 种属：哈特兰豚鼠（天竺鼠）
**[正文段落16]** 数量：15（试验组 10 只、对照组 5 只）
**[正文段落17]** 性别：不限定
**[正文段落18]** 试验初体重：300～500g
**[正文段落19]** 健康状况：健康未使用过的动物
**[正文段落20]** 饲养：豚鼠按组饲养在笼子内，做好标识编号、试验代号、试验开始日期等信息
**[正文段落21]** 动物鉴别：染色标记
**[正文段落22]** 笼子：塑料笼子
**[正文段落23]** 适应期：在实验环境下 7 天

**[章节标题]** 7 饲养和护理

**[正文段落24]** 动物来源：苏州高新区镇湖实验动物科技有限公司 SCXK（苏）2015-0007
**[正文段落25]** 垫料：玉米芯垫料，苏州双狮实验动物饲料科技有限公司
**[正文段落26]** 饲料：实验豚鼠全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司
**[正文段落27]** 水：自来水（符合 GB 5749-2006 卫生标准）
**[正文段落28]** 室温：18～26℃

**[页脚]** 第7页 共14页

**[背景水印]** SDWH（斜向重复水印，遍布全页）

**[右侧边缘红色印记]** [看不清，疑似印章或手写标记]

---

## B. Structured Extraction

### 4.2.2 阳性对照样品 [位置：正文段落4-14]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 样品名称 | 2,4-二硝基氯苯（DNCB） | [正文段落4] |
| 制造商 | 成都艾科达化学试剂有限公司 | [正文段落5] |
| 规格 | 100g | [正文段落6] |
| 批号 | 201904101 | [正文段落7] |
| 诱导浓度 | 0.5% | [正文段落8] |
| 激发浓度 | 0.1% | [正文段落9] |
| 溶剂 | 芝麻油 | [正文段落10] |
| 配制日期 | 2019-12-02 | [正文段落11] |
| 性状 | 液体 | [正文段落12] |
| 颜色 | 浅黄色 | [正文段落13] |
| 保存条件 | 室温 | [正文段落14] |

### 5.1 仪器设备表 [位置：表格1]
| 仪器名称 | 仪器编号 | 校正有效期 |
|:---|:---|:---|
| 卧式大容量恒温振荡器 | SDWH897 | 2020-05-04 |
| 立式压力蒸汽灭菌器 | SDWH2097 | 2020-04-16 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 电子秤 | SDWH442 | 2020-05-04 |

### 5.2 试剂表 [位置：表格2]
| 试剂名称 | 供应商 | 批号 |
|:---|:---|:---|
| 弗氏完全佐剂 | SIGMA | SLBX3240 |
| 十二烷基硫酸钠 | 国药集团化学试剂有限公司 | 20181210 |

### 6 试验系统鉴别 [位置：正文段落15-23]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 种属 | 哈特兰豚鼠（天竺鼠） | [正文段落15] |
| 数量 | 15（试验组 10 只、对照组 5 只） | [正文段落16] |
| 性别 | 不限定 | [正文段落17] |
| 试验初体重 | 300～500g | [正文段落18] |
| 健康状况 | 健康未使用过的动物 | [正文段落19] |
| 饲养 | 豚鼠按组饲养在笼子内，做好标识编号、试验代号、试验开始日期等信息 | [正文段落20] |
| 动物鉴别 | 染色标记 | [正文段落21] |
| 笼子 | 塑料笼子 | [正文段落22] |
| 适应期 | 在实验环境下 7 天 | [正文段落23] |

### 7 饲养和护理 [位置：正文段落24-28]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 动物来源 | 苏州高新区镇湖实验动物科技有限公司 SCXK（苏）2015-0007 | [正文段落24] |
| 垫料 | 玉米芯垫料，苏州双狮实验动物饲料科技有限公司 | [正文段落25] |
| 饲料 | 实验豚鼠全价颗粒饲料，苏州高新区镇湖实验动物科技有限公司 | [正文段落26] |
| 水 | 自来水（符合 GB 5749-2006 卫生标准） | [正文段落27] |
| 室温 | 18～26℃ | [正文段落28] |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | "SDWH" 斜向重复文字水印，浅灰色，遍布全页背景 | 全页背景 |
| 红色印记 | [看不清] 疑似印章或手写标记，红色，位于右侧边缘 | 页面右侧边缘 |
| 页眉横线 | 细横线分隔页眉与正文 | 页眉下方 |
| 表格框线 | 黑色实线表格边框 | 5.1和5.2节 |
| 章节编号 | 粗体数字编号（4.2.2, 5, 5.1, 5.2, 6, 7） | 各章节起始 |

---

## D. Candidate Normalization

[候选] 报告编号 SDWH-M201905262-3 中的 "M" 可能代表某种分类代码（如检测类别），"20190526" 可能为日期格式（2019年5月26日），"-3" 可能为分册或版本号。来源：[页眉右侧]

[候选] 批号 "201904101" 可能表示2019年4月10日第1批或类似编码规则。来源：[正文段落7]

[候选] 批号 "20181210" 可能表示2018年12月10日。来源：[表格2-第2行]

[候选] 许可证编号 "SCXK（苏）2015-0007" 中，"SCXK" 为实验动物生产许可证标准代码，"苏" 代表江苏省，"2015-0007" 为编号。来源：[正文段落24]

[候选] 标准编号 "GB 5749-2006" 为《生活饮用水卫生标准》国家标准。来源：[正文段落27]

[候选] 仪器编号前缀 "SDWH" 与报告编号前缀一致，可能为机构内部编码规则。来源：[表格1]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面右侧边缘 | 红色印记/印章，内容无法辨认 |
| [看不清] | 水印细节 | 水印重复模式完整但具体透明度层次难以精确描述 |

---

## F. Downstream Verification

1. **红色印记核验**：页面右侧边缘存在红色印记，需人工确认是否为骑缝章、签名章或其他标记，并识别具体内容。

2. **批号一致性核验**：阳性对照样品批号 "201904101" 与试剂批号 "20181210"、"SLBX3240" 格式差异较大，需确认是否为不同编码体系。

3. **仪器校正有效期核验**：所有仪器校正有效期集中在2020年4-7月，需结合报告出具日期确认是否在有效期内使用。

4. **许可证有效性核验**：SCXK（苏）2015-0007 为2015年核发，需确认报告出具时（2019-2020年）该许可证是否仍在有效期内。

5. **标准版本核验**：GB 5749-2006 在报告出具时是否为现行有效版本。

6. **页码连续性核验**：当前为第7页共14页，需确认前后页衔接及页码连续性。

<!-- page 8 -->
# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[正文段落1]** 相对湿度：30%～70%
光照：每天需要12h光照，全光谱日光灯
人员：检测人员有相应检测资质
选择：选择健康未使用过的动物
食物、水、垫料中无干扰试验数据污染物存在

**[章节标题]** 8 试验系统和给药途径确认

**[正文段落2]** 白色豚鼠历史上曾用于致敏研究（Magnusson和Kligman，1970）。在该类试验研究中，豚鼠被认为是最敏感的动物模型。该试验采用2,4-二硝基氯苯（DNCB）作为豚鼠致敏物已经在苏州大学卫生与环境技术研究所得到试验证实（表1和表2）。
试验样品通过浸提液（用一种与试验系统相容的载体浸提）与试验系统接触，被认为是最佳给药途径。

**[章节标题]** 9 试验设计

**[小节标题]** 9.1 浸提液制备

**[子小节标题]** 9.1.1 样品前处理

**[正文段落3]** 无需前处理程序。

**[子小节标题]** 9.1.2 样品浸提

**[正文段落4]** 无菌条件下取样，等数量取图中所有组件（激发阶段取样去掉塑料件料把），混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为芝麻油。

**[表格1-表头行]** 试验阶段 | 实际取样 | 浸提过程 | 最终浸提液
**[表格1-子表头行]** | | 浸提比例 | 芝麻油体积 | 浸提条件 | 

**[表格1-行1]** 皮内诱导阶段Ⅰ | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1-行2]** 局部诱导阶段Ⅱ | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1-行3]** 激发阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1下方注释]** 浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备对照液。

**[小节标题]** 9.2 试验步骤

**[子小节标题]** 9.2.1 动物准备与分组

**[正文段落5]** 在试验首日，将对15只豚鼠进行称重和染色，并用电动剃刀除去动物背部区域的毛发。分组如下：

**[表格2-表头行]** 分组 | 动物数量 | 动物性别

**[表格2-行1]** 试验组 | 10 | 不限定

**[表格2-行2]** 阴性对照组 | 5 | 不限定

**[子小节标题]** 9.2.2 皮内诱导阶段Ⅰ

**[正文段落6]** 按图1所示（A、B和C），在每只动物去毛的肩胛骨内侧部位成对皮内注射0.1mL。

**[页脚]** 第8页 共14页

**[右侧边缘红色标记]** [看不清具体文字，疑似手写批注或印章痕迹]

---

## B. Structured Extraction

### 环境条件信息 [正文段落1]
- 相对湿度：30%～70%
- 光照：每天需要12h光照，全光谱日光灯
- 人员：检测人员有相应检测资质
- 选择：选择健康未使用过的动物
- 食物、水、垫料要求：无干扰试验数据污染物存在

### 章节8：试验系统和给药途径确认 [章节标题+正文段落2]
- 历史依据：Magnusson和Kligman，1970
- 动物模型：白色豚鼠（最敏感的动物模型）
- 致敏物：2,4-二硝基氯苯（DNCB）
- 验证机构：苏州大学卫生与环境技术研究所
- 验证依据：表1和表2
- 给药途径：浸提液（与试验系统相容的载体浸提）

### 章节9.1：浸提液制备

#### 9.1.1 样品前处理 [子小节标题+正文段落3]
- 处理程序：无需前处理程序

#### 9.1.2 样品浸提 [子小节标题+正文段落4]
- 取样条件：无菌条件下
- 取样方式：等数量取图中所有组件（激发阶段取样去掉塑料件料把），混合浸提
- 参考：见附录二图片
- 样品总表面积：222.684cm²
- 浸提比例：3cm²：1mL（样品：浸提介质）
- 浸提条件：密闭的惰性容器内震荡浸提
- 浸提介质：芝麻油

**表格1：浸提过程参数表** [表格1]
| 试验阶段 | 实际取样 | 浸提比例 | 芝麻油体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|
| 皮内诱导阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 局部诱导阶段Ⅱ | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 激发阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |

**浸提后处理说明** [表格1下方注释]
- 状态变化：浸提前后浸提液状态未发生改变
- 保存条件：4℃保存，24h内用于测试
- pH值：未经调整
- 处理：未经过滤、离心、稀释等处理
- 对照液制备：不加供试品，同条件制备对照液

### 章节9.2：试验步骤

#### 9.2.1 动物准备与分组 [子小节标题+正文段落5]
- 动物数量：15只豚鼠
- 首日操作：称重、染色、电动剃刀除去动物背部区域的毛发

**表格2：动物分组表** [表格2]
| 分组 | 动物数量 | 动物性别 |
|:---|:---|:---|
| 试验组 | 10 | 不限定 |
| 阴性对照组 | 5 | 不限定 |

#### 9.2.2 皮内诱导阶段Ⅰ [子小节标题+正文段落6]
- 参考图示：图1所示（A、B和C）
- 注射部位：每只动物去毛的肩胛骨内侧部位
- 注射方式：成对皮内注射
- 注射量：0.1mL

---

## C. Visual Objects

1. **页眉机构名称** [页眉左侧]：苏州大学卫生与环境技术研究所
2. **页眉报告编号** [页眉右侧]：SDWH-M201905262-3
3. **章节编号与标题** [章节标题]：数字"8"、"9"及对应中文标题，加粗显示
4. **小节编号** [小节标题]：9.1、9.1.1、9.1.2、9.2、9.2.1、9.2.2，层级缩进
5. **表格1** [表格1]：5列4行（含表头），带边框线，"浸提过程"列有子表头合并
6. **表格2** [表格2]：3列3行（含表头），带边框线
7. **页码** [页脚]：第8页 共14页，居中
8. **右侧边缘红色痕迹** [右侧边缘]：[看不清] 疑似手写批注或印章，具体文字无法辨认
9. **背景水印** [全页]：淡灰色"SDWH"重复斜向水印

---

## D. Candidate Normalization

[候选] "皮内诱导阶段Ⅰ"中的"Ⅰ"为罗马数字一，来源：[表格1-行1]

[候选] "局部诱导阶段Ⅱ"中的"Ⅱ"为罗马数字二，来源：[表格1-行2]

[候选] "37℃, 72h"中温度符号为"℃"（摄氏度），来源：[表格1-浸提条件列]

[候选] "cm²"为上标格式，表示平方厘米，来源：[表格1-实际取样列]

[候选] "3cm²：1mL"中的冒号为中文全角冒号"："或半角冒号":"，视觉判断为半角，来源：[表格1-浸提比例列]

[候选] "222.684cm²"数值精度为3位小数，来源：[表格1-实际取样列]

[候选] "芝麻油体积74.2 mL"保留1位小数，来源：[表格1-芝麻油体积列]

[候选] "4℃保存"中的温度条件，来源：[表格1下方注释]

[候选] "24h"时间单位，来源：[表格1下方注释]

[候选] "pH值"中的pH为标准化学符号，来源：[表格1下方注释]

[候选] "图1所示（A、B和C）"中的A、B、C可能为图示中的三个子图标记，来源：[正文段落6]

[候选] "肩胛骨内侧部位"为解剖学位置描述，来源：[正文段落6]

[候选] "成对皮内注射"可能指左右两侧对称注射，来源：[正文段落6]

---

## E. Uncertain Items

| 位置 | 描述 | 标记 |
|:---|:---|:---|
| 右侧边缘 | 红色痕迹，疑似手写批注或印章 | [看不清] |

---

## F. Downstream Verification

1. **数值核验**：表格1中三个阶段的浸提参数完全一致（表面积222.684 cm²、芝麻油体积74.2 mL、浸提条件37℃, 72h），需确认是否为复制粘贴错误或确实相同
2. **单位一致性**："3cm²：1mL"与"222.684cm²"的单位书写格式（上标/普通）需统一核验
3. **温度符号**："37℃"与"4℃"的摄氏度符号显示一致性
4. **罗马数字**："阶段Ⅰ"、"阶段Ⅱ"的罗马数字字体与编码正确性
5. **右侧红色痕迹**：需人工确认是否为有效批注、印章或扫描噪点
6. **交叉引用**："表1和表2"、"附录二图片"、"图1所示（A、B和C）"需核验文档内对应内容存在性
7. **页码连续性**：确认"第8页 共14页"与文档实际页码一致
8. **动物数量**：表格2中试验组10只+阴性对照组5只=15只，与正文"15只豚鼠"一致，需核验分组逻辑
9. **注射剂量**："0.1mL"未标明是单点还是成对总量，需结合图1确认
10. **水印识别**："SDWH"水印与报告编号前缀"SDWH"一致性核验

<!-- page 9 -->
# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[正文段落1]** 部位A：注射弗氏完全佐剂与选定的溶剂以50：50（V/V）比例混合配制成的稳定性乳化剂。

**[正文段落2]** 部位B：试验组动物注射试验样品（未经稀释的浸提液）；对照组动物仅注射相应溶剂。

**[正文段落3]** 部位C：试验组动物按部位B中采用的浸提液浓度，以50：50（V/V）的比例与弗氏完全佐剂与溶剂配制成的乳化剂混合后进行皮内注射；对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂。

**[图1 标题]** 图1 皮内注射点部位

**[图1 图示内容]**
- 顶部标注：头部
- 底部标注：尾部
- 左侧标注：0.1mL 皮内注射
- 右侧标注：0.1mL 皮内注射点
- 右侧下方标注：去毛的肩胛骨内侧部位
- 图示框内三行：A A / B B / C C（每行两个字母，中间有间隔）

**[章节标题]** 9.2.3 局部诱导阶段II

**[正文段落4]** 按注射部位B的最大浓度未产生刺激反应，在局部敷贴应用前（24±2）h，试验区用10%十二烷基硫酸钠（溶剂：蒸馏水，配制日期：2019-09-30）进行预处理，按摩导入皮肤。

**[正文段落5]** 皮内注射后7d，将约8cm²大小的吸收性纱布块用0.5mL供试品浸提液浸透后局部贴敷于每个动物的肩胛骨内侧部位，覆盖诱导注射点。用封闭式包扎带固定样品，并于（48±2）h后除去包扎带和样品。

**[正文段落6]** 对照组动物使用对照液同法操作。

**[章节标题]** 9.2.4 激发阶段

**[正文段落7]** 于局部诱导后14±1d，用试验样品对全部试验组动物和对照组动物进行激发。用0.5mL供试品浸提液和对照液浸透后的2.5cm×2.5cm大小吸收性纱布块分别局部贴敷于诱导阶段未试验部位，用封闭式包扎带固定，并于（24±2）h后除去包扎带和贴敷片。

**[章节标题]** 9.3 结果观察

**[正文段落8]** 除去样品后（24±2）h和（48±2）h，分别观察供试品组和对照组动物激发部位皮肤情况，在全光谱光线下观察皮肤反应。按下表Magnusson和Kligman分级标准对每一激发部位和每一观察时间皮肤红斑和水肿反应进行描述并分级。

**[表格标题]** Magnusson和Kligman分级

**[表格]**
| 贴敷试验反应 | 等级 |
|:---|:---|
| 无明显改变 | 0 |
| 散发性或斑点状红斑 | 1 |
| 中度融合性红斑 | 2 |
| 重度红斑和水肿 | 3 |

**[章节标题]** 9.4 结果评价

**[正文段落9]** 按Magnusson和Kligman分级标准，如果对照组动物等级小于1，而试验组中等级大于或等于1时一般提示致敏。

**[正文段落10]** 如对照组动物等级大于或等于1时，试验组动物反应超过对照组中最严重的反应则认为致敏。如为疑似反应，推荐进行再激发以确认首次激发结果。

**[正文段落11]** 试验结果显示为试验和对照动物中的阳性激发结果的发生率。

**[页脚]** 第9页 共14页

---

## B. Structured Extraction

**机构与报告信息 [页眉]**
- 机构名称：苏州大学卫生与环境技术研究所 [页眉左侧]
- 报告编号：SDWH-M201905262-3 [页眉右侧]

**部位定义 [正文段落1-3]**
- 部位A：注射弗氏完全佐剂与选定的溶剂以50：50（V/V）比例混合配制成的稳定性乳化剂 [正文段落1]
- 部位B：试验组动物注射试验样品（未经稀释的浸提液）；对照组动物仅注射相应溶剂 [正文段落2]
- 部位C：试验组动物按部位B中采用的浸提液浓度，以50：50（V/V）的比例与弗氏完全佐剂与溶剂配制成的乳化剂混合后进行皮内注射；对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂 [正文段落3]

**图1 皮内注射点部位 [图1]**
- 图标题：图1 皮内注射点部位
- 方位标注：头部（上）、尾部（下）
- 注射标注：0.1mL 皮内注射（左）、0.1mL 皮内注射点（右）
- 部位标注：去毛的肩胛骨内侧部位（右下）
- 注射点分布：三行两列，A/A、B/B、C/C

**9.2.3 局部诱导阶段II [章节]**
- 预处理：注射部位B最大浓度未产生刺激反应，局部敷贴应用前（24±2）h，10%十二烷基硫酸钠（溶剂：蒸馏水，配制日期：2019-09-30），按摩导入皮肤 [正文段落4]
- 诱导操作：皮内注射后7d，约8cm²吸收性纱布块，0.5mL供试品浸提液浸透，贴敷于肩胛骨内侧部位覆盖诱导注射点，封闭式包扎带固定，（48±2）h后除去 [正文段落5]
- 对照组：使用对照液同法操作 [正文段落6]

**9.2.4 激发阶段 [章节]**
- 激发时间：局部诱导后14±1d [正文段落7]
- 激发操作：0.5mL供试品浸提液和对照液浸透2.5cm×2.5cm吸收性纱布块，贴敷于诱导阶段未试验部位，封闭式包扎带固定，（24±2）h后除去 [正文段落7]

**9.3 结果观察 [章节]**
- 观察时间点：除去样品后（24±2）h和（48±2）h [正文段落8]
- 观察条件：全光谱光线下观察皮肤反应 [正文段落8]
- 分级标准：Magnusson和Kligman分级标准 [正文段落8]

**Magnusson和Kligman分级表 [表格]**
| 贴敷试验反应 | 等级 |
|:---|:---|
| 无明显改变 | 0 |
| 散发性或斑点状红斑 | 1 |
| 中度融合性红斑 | 2 |
| 重度红斑和水肿 | 3 |

**9.4 结果评价 [章节]**
- 致敏判定标准1：对照组等级<1且试验组等级≥1，一般提示致敏 [正文段落9]
- 致敏判定标准2：对照组等级≥1时，试验组反应超过对照组最严重反应则认为致敏 [正文段落10]
- 疑似反应处理：推荐进行再激发以确认首次激发结果 [正文段落10]
- 结果表示：试验和对照动物中阳性激发结果的发生率 [正文段落11]

**页码信息 [页脚]**
- 第9页 共14页

---

## C. Visual Objects

**[图1 示意图]** 皮内注射点部位示意图
- 类型：线条示意图/流程图
- 内容：矩形框内三行两列字母标记（A、B、C），箭头指示注射方向
- 方位标注：头部（上方）、尾部（下方）
- 尺寸标注：无具体尺寸，仅有0.1mL体积标注
- 位置：页面中上部，正文段落3之后

**[水印]** SDWH（半透明斜向重复水印，遍布全页）

**[页码]** 第9页 共14页（页面底部居中）

---

## D. Candidate Normalization

[候选] "弗氏完全佐剂" 为 Freund's complete adjuvant 的标准中文译名，确认拼写正确 [正文段落1、3]

[候选] "V/V" 为体积比（volume/volume）的标准符号表示 [正文段落1、3]

[候选] "7d" 表示7天，"14±1d" 表示14±1天，为实验动物学常用时间表示法 [正文段落5、7]

[候选] "cm²" 和 "cm×2.5cm" 为面积单位，确认上标格式正确 [正文段落5、7]

[候选] "Magnusson和Kligman" 为皮肤致敏试验经典分级方法的提出者，该分级标准为国际通用的接触性致敏试验评价标准 [表格标题、正文段落8、9]

[候选] 日期格式 "2019-09-30" 为ISO 8601标准日期格式 [正文段落4]

[候选纠正] 正文段落3中"对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂"表述可能存在重复，"溶剂与佐剂和溶剂"疑似应为"溶剂与佐剂"或"佐剂与溶剂"，但原文如此照录 [正文段落3]

---

## E. Uncertain Items

无 [看不清]、[空白未填]、[被遮挡]、[表头对应不确定] 项目。

注：页面整体清晰度良好，文字可辨识。右侧边缘有轻微红色痕迹，疑似扫描或装订痕迹，未遮挡正文内容。

---

## F. Downstream Verification

1. **报告编号核验**：SDWH-M201905262-3 需与报告封面及全文档编号一致性核验 [页眉右侧]

2. **日期核验**：2019-09-30 为10%十二烷基硫酸钠配制日期，需与试剂配制记录交叉验证 [正文段落4]

3. **分级标准引用核验**：Magnusson和Kligman分级标准的具体版本及出处需确认 [表格标题]

4. **单位一致性核验**：全文档中时间单位"d"（天）和"h"（小时）的使用一致性 [正文段落5、7、8]

5. **图1准确性核验**：示意图与实际实验操作SOP的一致性，特别是A/B/C三个部位的定义与操作描述的对应关系 [图1]

6. **页码连续性核验**：第9页/共14页，需确认全文档页码连续无缺失 [页脚]

7. **水印来源核验**：SDWH水印与机构名称"苏州大学卫生与环境技术研究所"的对应关系确认 [全页水印]

<!-- page 10 -->
# Page 10 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[章节10 标题]** 10 试验结果

**[章节10 正文第一段]** 激发后皮肤反应结果列于表3，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为0%。

**[章节10 正文第二段]** 阳性对照组的致敏阳性率为100%，见表1。

**[章节10 正文第三段]** 豚鼠临床观察和体重变化列于表4。

**[章节11 标题]** 11 结论

**[章节11 正文]** 在本试验条件下，样品红外耳温计的浸提液未见对豚鼠引起皮肤致敏反应的证据。

**[章节12 标题]** 12 记录存储

**[章节12 正文]** 所有与本次试验有关的原始数据和记录都被保存在指定的SDWH档案文件中。

**[章节13 标题]** 13 保密协议

**[章节13 正文]** 签订检测委托合同即认为双方接受保密协议。

**[章节14 标题]** 14 试验偏离声明

**[章节14 正文]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

**[页脚]** 第10页 共14页

**[背景水印]** 全页斜向重复"SDWH"浅灰色水印

**[右侧边缘]** 红色竖排文字 [被遮挡]（仅可见部分笔画，内容不可辨识）

---

## B. Structured Extraction

**文档元信息**
- 来源机构：[页眉左侧] 苏州大学卫生与环境技术研究所
- 报告编号：[页眉右侧] SDWH-M201905262-3
- 页码：[页脚] 第10页 共14页

**章节结构**

| 章节编号 | 章节标题 | 位置锚点 | 内容摘要 |
|---------|---------|---------|---------|
| 10 | 试验结果 | [章节10 标题] | 三段正文，提及表3、表1、表4 |
| 11 | 结论 | [章节11 标题] | 一段正文，结论为未见皮肤致敏反应证据 |
| 12 | 记录存储 | [章节12 标题] | 原始数据保存于SDWH档案文件 |
| 13 | 保密协议 | [章节13 标题] | 签订委托合同即接受保密协议 |
| 14 | 试验偏离声明 | [章节14 标题] | 未发生影响数据有效性的偏离 |

**关键数据提取**
- 样品致敏阳性率：[章节10 正文第一段] 0%
- 阳性对照组致敏阳性率：[章节10 正文第二段] 100%
- 引用表格：表3（皮肤反应结果）、表1（阳性对照组）、表4（临床观察和体重变化）

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|---------|------|------|------|
| 水印 | "SDWH"重复斜向浅灰色文字 | 全页背景 | 清晰 |
| 红色竖排文字 | [被遮挡] 仅右侧边缘可见部分红色笔画 | 右边缘 | 被遮挡，内容不可辨识 |
| 页眉横线 | 单条水平分隔线 | 页眉下方 | 清晰 |
| 章节标题 | 黑体加粗数字+汉字 | 页面左侧 | 清晰 |

---

## D. Candidate Normalization

[候选] "红外耳温计"产品名称标准化，来源：[章节10 正文第一段]、[章节11 正文]

[候选] "SDWH"可能为机构缩写"苏州大学卫生与环境技术研究所"的英文或拼音首字母，来源：[页眉左侧]、[章节12 正文]、[背景水印]

[候选] "表3""表1""表4"为文档内交叉引用表格，需关联前序页面，来源：[章节10 正文]

[候选] "计划书"指试验方案/实验计划书，来源：[章节14 正文]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|-----|------|------|
| [被遮挡] | [右侧边缘] 红色竖排文字 | 右侧装订区域有红色竖排文字，仅可见少量笔画，完整内容被遮挡不可辨识 |
| 无其他不确定项 | — | 页面主体文字清晰可辨 |

---

## F. Downstream Verification

1. **交叉引用核验**：验证"表3""表1""表4"是否存在于文档前序页面，并核对数据一致性（致敏阳性率0%、100%等）
2. **右侧边缘文字**：人工检查右侧红色竖排文字完整内容，确认是否为页码标记或其他批注
3. **报告编号**：核验SDWH-M201905262-3格式规范性，确认"M"后缀含义
4. **机构名称一致性**：确认"苏州大学卫生与环境技术研究所"与报告编号前缀"SDWH"的对应关系
5. **结论逻辑**：核验第11章结论与第10章试验结果的数据对应关系（0%致敏率→未见致敏反应证据）
6. **档案完整性**：确认第12章所述"SDWH档案文件"的实际存在性及原始数据保存状态

<!-- page 11 -->
# Page 11 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-3

[大标题] 附录一 试验数据

[表1标题] 表 1 阳性对照致敏皮肤反应

[表1表头行1] 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | 激发斑贴移去后（24±2）h | 激发斑贴移去后（48±2）h | 激发后阳性发生率
[表1表头行2]  |  | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | 

[表1数据-阳性对照组]
动物1：左2 右3 | 试验部位2 | 对照部位0 | 试验部位2 | 对照部位0
动物2：左2 右2 | 试验部位2 | 对照部位0 | 试验部位2 | 对照部位0
动物3：左2 右2 | 试验部位1 | 对照部位0 | 试验部位2 | 对照部位0
动物4：左3 右2 | 试验部位2 | 对照部位0 | 试验部位3 | 对照部位0
动物5：左3 右3 | 试验部位3 | 对照部位0 | 试验部位3 | 对照部位0
激发后阳性发生率：100%

[表1数据-阴性对照组]
动物6：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
动物7：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
动物8：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
动物9：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
动物10：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
激发后阳性发生率：—

[表1注] 注：阳性对照引用 SDWH-M201905116-2（完成日期：2019-12-26）

[表2标题] 表 2 阳性对照豚鼠临床观察和体重变化

[表2表头] 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现

[表2数据-阳性对照组]
动物1：初体重340 | 终体重415 | 正常
动物2：初体重308 | 终体重367 | 正常
动物3：初体重316 | 终体重383 | 正常
动物4：初体重314 | 终体重386 | 正常
动物5：初体重308 | 终体重369 | 正常

[表2数据-阴性对照组]
动物6：初体重310 | 终体重373 | 正常
动物7：初体重345 | 终体重425 | 正常
动物8：初体重313 | 终体重382 | 正常
动物9：初体重337 | 终体重416 | 正常
动物10：初体重309 | 终体重371 | 正常

[表2注] 注：阳性对照引用 SDWH-M201905116-2（完成日期：2019-12-26）

[页脚] 第 11 页 共 14 页

[背景水印] SDWH（斜向重复水印）

## B. Structured Extraction

### 表1：阳性对照致敏皮肤反应 [位置：页面上部]

| 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h 左 | 阶段Ⅱ局部敷贴应用前（24±2）h 右 | 激发斑贴移去后（24±2）h 试验部位 | 激发斑贴移去后（24±2）h 对照部位 | 激发斑贴移去后（48±2）h 试验部位 | 激发斑贴移去后（48±2）h 对照部位 | 激发后阳性发生率 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 阳性对照组 | 1 | 2 | 3 | 2 | 0 | 2 | 0 | 100% |
| 阳性对照组 | 2 | 2 | 2 | 2 | 0 | 2 | 0 | [同左] |
| 阳性对照组 | 3 | 2 | 2 | 1 | 0 | 2 | 0 | [同左] |
| 阳性对照组 | 4 | 3 | 2 | 2 | 0 | 3 | 0 | [同左] |
| 阳性对照组 | 5 | 3 | 3 | 3 | 0 | 3 | 0 | [同左] |
| 阴性对照组 | 6 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 7 | 0 | 0 | 0 | 0 | 0 | 0 | [同左] |
| 阴性对照组 | 8 | 0 | 0 | 0 | 0 | 0 | 0 | [同左] |
| 阴性对照组 | 9 | 0 | 0 | 0 | 0 | 0 | 0 | [同左] |
| 阴性对照组 | 10 | 0 | 0 | 0 | 0 | 0 | 0 | [同左] |

注：阳性对照引用 SDWH-M201905116-2（完成日期：2019-12-26） [位置：表1下方]

### 表2：阳性对照豚鼠临床观察和体重变化 [位置：页面中部]

| 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现 |
|:---|:---|:---|:---|:---|
| 阳性对照组 | 1 | 340 | 415 | 正常 |
| 阳性对照组 | 2 | 308 | 367 | 正常 |
| 阳性对照组 | 3 | 316 | 383 | 正常 |
| 阳性对照组 | 4 | 314 | 386 | 正常 |
| 阳性对照组 | 5 | 308 | 369 | 正常 |
| 阴性对照组 | 6 | 310 | 373 | 正常 |
| 阴性对照组 | 7 | 345 | 425 | 正常 |
| 阴性对照组 | 8 | 313 | 382 | 正常 |
| 阴性对照组 | 9 | 337 | 416 | 正常 |
| 阴性对照组 | 10 | 309 | 371 | 正常 |

注：阳性对照引用 SDWH-M201905116-2（完成日期：2019-12-26） [位置：表2下方]

## C. Visual Objects

1. [水印] 斜向重复"SDWH"水印，覆盖整个页面 [位置：全页背景]
2. [页眉线] 水平分隔线 [位置：页眉下方]
3. [表格线] 表1、表2的黑色边框线 [位置：表格区域]
4. [页码] "第 11 页 共 14 页" [位置：页面底部居中]

## D. Candidate Normalization

[候选] 表1中"阶段Ⅱ"的"Ⅱ"为罗马数字2，表示实验第二阶段 [来源：A.表1表头]
[候选] 表1表头"（24±2）h"和"（48±2）h"表示时间范围，单位小时 [来源：A.表1表头]
[候选] 表1中"100%"和"—"分别表示阳性发生率和无数据/不适用 [来源：A.表1数据]
[候选] 表2中"正常"表示无异常临床表现 [来源：A.表2数据]
[候选] 两个表格的注中"SDWH-M201905116-2"为引用报告编号，日期格式为YYYY-MM-DD [来源：A.表1注、A.表2注]
[候选] 页眉报告编号"SDWH-M201905262-3"与引用编号"SDWH-M201905116-2"为不同编号，可能为关联实验 [来源：A.页眉右侧、A.表1注]

## E. Uncertain Items

无。本页所有文字、数字、符号均清晰可辨。

## F. Downstream Verification

1. [核验] 表1阳性对照组动物编号1-5的"激发后阳性发生率"100%是否准确计算自试验部位数据
2. [核验] 表1中动物3的"激发斑贴移去后（24±2）h 试验部位"数值为"1"，与其他动物的"2"或"3"不同，确认是否为原始记录
3. [核验] 表2体重数据单位"g"与数值的对应关系
4. [核验] 两个表格引用编号"SDWH-M201905116-2"与当前报告编号"SDWH-M201905262-3"的关联性
5. [核验] 引用报告的完成日期"2019-12-26"与当前报告日期的逻辑关系
6. [核验] 页码"第 11 页 共 14 页"与文档实际页数一致性

<!-- page 12 -->
# Page 12 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

---

**[表3标题]** 表 3 豚鼠致敏皮肤反应

**[表3表头行1]** 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | 激发斑贴移去后（24±2）h | 激发斑贴移去后（48±2）h | 激发后阳性发生率
**[表3表头行2]**  |  | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | 

**[表3数据-试验组]**
- 1 | 0 | 0 | 0 | 0 | 0 | 0
- 2 | 0 | 0 | 0 | 0 | 0 | 0
- 3 | 0 | 0 | 0 | 0 | 0 | 0
- 4 | 0 | 0 | 0 | 0 | 0 | 0
- 5 | 0 | 0 | 0 | 0 | 0 | 0
- 6 | 0 | 0 | 0 | 0 | 0 | 0
- 7 | 0 | 0 | 0 | 0 | 0 | 0
- 8 | 0 | 0 | 0 | 0 | 0 | 0
- 9 | 0 | 0 | 0 | 0 | 0 | 0
- 10 | 0 | 0 | 0 | 0 | 0 | 0

**[表3数据-试验组阳性发生率]** 0%

**[表3数据-阴性对照组]**
- 11 | 0 | 0 | 0 | 0 | 0 | 0
- 12 | 0 | 0 | 0 | 0 | 0 | 0
- 13 | 0 | 0 | 0 | 0 | 0 | 0
- 14 | 0 | 0 | 0 | 0 | 0 | 0
- 15 | 0 | 0 | 0 | 0 | 0 | 0

**[表3数据-阴性对照组阳性发生率]** —

---

**[表4标题]** 表 4 豚鼠临床观察和体重变化

**[表4表头]** 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现

**[表4数据-试验组]**
- 1 | 353 | 439 | 正常
- 2 | 315 | 382 | 正常
- 3 | 327 | 400 | 正常
- 4 | 328 | 402 | 正常
- 5 | 326 | 399 | 正常
- 6 | 310 | 375 | 正常
- 7 | 304 | 366 | 正常
- 8 | 356 | 444 | 正常
- 9 | 351 | 436 | 正常
- 10 | 301 | 361 | 正常

**[表4数据-阴性对照组]**
- 11 | 305 | 367 | 正常
- 12 | 352 | 438 | 正常
- 13 | 334 | 411 | 正常
- 14 | 316 | 384 | 正常
- 15 | 329 | 403 | 正常

---

**[页脚]** 第 12 页 共 14 页

---

**[背景水印]** SDWH（斜向重复水印，覆盖全页）

## B. Structured Extraction

### 表3：豚鼠致敏皮肤反应 [A.表3标题]

| 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h-左 | 阶段Ⅱ局部敷贴应用前（24±2）h-右 | 激发斑贴移去后（24±2）h-试验部位 | 激发斑贴移去后（24±2）h-对照部位 | 激发斑贴移去后（48±2）h-试验部位 | 激发斑贴移去后（48±2）h-对照部位 | 激发后阳性发生率 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 试验组 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0% |
| 试验组 | 2 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 3 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 4 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 5 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 6 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 7 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 8 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 9 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 10 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 11 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 12 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 13 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 14 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 15 | 0 | 0 | 0 | 0 | 0 | 0 | |

### 表4：豚鼠临床观察和体重变化 [A.表4标题]

| 分组 | 动物编号 | 初体重(g) | 终体重(g) | 皮肤反应外的临床表现 |
|:---|:---|:---|:---|:---|
| 试验组 | 1 | 353 | 439 | 正常 |
| 试验组 | 2 | 315 | 382 | 正常 |
| 试验组 | 3 | 327 | 400 | 正常 |
| 试验组 | 4 | 328 | 402 | 正常 |
| 试验组 | 5 | 326 | 399 | 正常 |
| 试验组 | 6 | 310 | 375 | 正常 |
| 试验组 | 7 | 304 | 366 | 正常 |
| 试验组 | 8 | 356 | 444 | 正常 |
| 试验组 | 9 | 351 | 436 | 正常 |
| 试验组 | 10 | 301 | 361 | 正常 |
| 阴性对照组 | 11 | 305 | 367 | 正常 |
| 阴性对照组 | 12 | 352 | 438 | 正常 |
| 阴性对照组 | 13 | 334 | 411 | 正常 |
| 阴性对照组 | 14 | 316 | 384 | 正常 |
| 阴性对照组 | 15 | 329 | 403 | 正常 |

## C. Visual Objects

- **[水印]** 斜向重复"SDWH"水印，覆盖全页背景 [A.背景水印]
- **[页码]** 底部居中"第 12 页 共 14 页" [A.页脚]
- **[表格线]** 表3、表4均为标准三线表格式，含横线分隔

## D. Candidate Normalization

- [候选] 表3中"阶段Ⅱ"的"Ⅱ"为罗马数字2，表示实验第二阶段 [A.表3表头行1]
- [候选] "24±2"和"48±2"表示时间范围，单位h（小时），即24±2小时、48±2小时 [A.表3表头行1]
- [候选] 表3中所有数值"0"表示皮肤反应评分0分（无反应） [A.表3数据]
- [候选] 表3中"0%"表示试验组激发后阳性发生率为零 [A.表3数据-试验组阳性发生率]
- [候选] 表3中"—"表示阴性对照组无阳性发生率数据或无需计算 [A.表3数据-阴性对照组阳性发生率]
- [候选] 表4中"正常"表示所有动物皮肤反应外的临床表现均无异常 [A.表4数据]

## E. Uncertain Items

- 无 [看不清] 标记
- 无 [空白未填] 标记
- 无 [被遮挡] 标记
- 无 [表头对应不确定] 标记

## F. Downstream Verification

1. **报告编号一致性**：核验页眉报告编号"SDWH-M201905262-3"与报告首页及其他页是否一致
2. **动物编号连续性**：表3和表4中动物编号1-15为同一批实验动物，需核验两组表格数据对应关系
3. **表3阳性发生率计算**：核验"0%"的计算依据（0/10=0%）
4. **体重数据合理性**：核验表4中初体重、终体重变化范围是否在正常生理范围内
5. **页码连续性**：核验"第12页共14页"与文档实际页码是否匹配
6. **水印完整性**：核验"SDWH"水印是否为该机构标准防伪标识

<!-- page 13 -->
# Page 13 Visual Transcript

## A. Raw Visible Content

**[页眉区域-左上]** 苏州大学卫生与环境技术研究所

**[页眉区域-右上]** 报告编号：SDWH-M201905262-3

**[标题区域-居中]** 附录二 试验样品照片

**[主图区域]** 一张试验样品照片，包含：
- 顶部：一把刻度尺，刻度显示 1-37，其中 10、20、30 为红色数字，其余为黑色数字
- 第一行（从左到右）：
  - 白色长条形塑料部件，带方形开口和圆形标志
  - 白色圆柱形塑料部件，由两段组成，带孔洞
  - 白色圆柱形塑料部件，一端封闭
- 第二行（从左到右）：
  - 小型白色塑料锥形部件
  - 透明塑料部件，带弯曲管和扁平底座
  - 小型白色塑料环形部件
  - 小型白色塑料锥形/漏斗形部件
  - 白色塑料环形垫圈
  - 白色塑料锥形部件

**[页脚区域-居中]** 第 13 页 共 14 页

**[背景水印]** 全页斜向重复 "SDWH" 浅灰色水印

**[右侧边缘]** 红色竖线痕迹（疑似扫描或装订痕迹）

---

## B. Structured Extraction

**机构信息** [A:页眉区域-左上]
- 机构名称：苏州大学卫生与环境技术研究所

**报告编号** [A:页眉区域-右上]
- 编号：SDWH-M201905262-3

**章节标题** [A:标题区域-居中]
- 附录二
- 试验样品照片

**样品照片内容** [A:主图区域]

| 位置 | 物品描述 | 特征 |
|:---|:---|:---|
| 顶部参照 | 刻度尺 | 量程1-37，红色数字10/20/30，黑色其余数字 |
| 上排左 | 白色长条形塑料件 | 带方形开口、圆形标志（疑似回收标志） |
| 上排中 | 白色圆柱形塑料件 | 分两段，带孔洞结构 |
| 上排右 | 白色圆柱形塑料件 | 一端封闭，较圆润 |
| 下排左1 | 小型白色塑料件 | 锥形/喷嘴状 |
| 下排左2 | 透明塑料件 | 带弯曲管、扁平椭圆形底座 |
| 下排中1 | 小型白色塑料件 | 环形/垫圈状 |
| 下排中2 | 小型白色塑料件 | 锥形/漏斗状 |
| 下排中3 | 白色塑料件 | 环形垫圈 |
| 下排右 | 白色塑料件 | 锥形 |

**页码信息** [A:页脚区域-居中]
- 第 13 页 共 14 页

---

## C. Visual Objects

**[照片-主图]** 试验样品实物照片，灰绿色背景，包含多个白色/透明塑料部件及刻度尺参照物 [A:主图区域]

**[水印]** 斜向重复排列的浅灰色 "SDWH" 文字水印，覆盖全页 [A:背景水印]

**[痕迹]** 页面右侧边缘有红色竖线痕迹，疑似扫描或装订标记 [A:右侧边缘]

**[标志]** 左上部件上的圆形标志，疑似塑料回收标志（三角形箭头图案），因分辨率限制细节[看不清] [A:主图区域-上排左]

---

## D. Candidate Normalization

[候选] 样品部件可能为某种医疗器械或实验器具的拆解组件，常见组合包括：外壳（上排左）、主体连接件（上排中）、端盖（上排右）、喷嘴/接头（下排左1）、导管/引流部件（下排左2）、密封圈/垫片（下排多个环形件）。来源：[A:主图区域] 各部件形态特征推断。

[候选] 刻度尺单位为厘米（cm），因常见实验照片量具规格。来源：[A:主图区域-顶部参照] 刻度范围1-37及数字标注方式。

[候选] 圆形标志为塑料回收标志（树脂识别码），常见用于标识塑料材质类型。来源：[A:主图区域-上排左] 圆形内三角形箭头图案特征。

[候选] "SDWH" 水印为报告编号前缀，即"苏大卫环"或机构代码缩写。来源：[A:背景水印] 与[A:页眉区域-右上] 报告编号SDWH-M201905262-3比对。

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | [A:主图区域-上排左] 圆形标志内部细节 | 塑料回收标志的具体数字/字母标识无法辨认 |
| [看不清] | [A:主图区域] 各部件表面文字/标识 | 部件上可能存在的小字或模具标记无法辨认 |
| [看不清] | [A:主图区域-下排] 部分小型部件的精确形状细节 | 因照片分辨率和角度，部分边缘特征不清晰 |

---

## F. Downstream Verification

1. **报告编号核验**：确认 SDWH-M201905262-3 的完整性和对应关系，与封面/首页编号交叉验证 [A:页眉区域-右上]

2. **页码连续性**：确认本页为"第13页共14页"，与前后页页码衔接 [A:页脚区域-居中]

3. **样品标识**：需人工确认主图中各部件是否有标签、编号或材质标识，当前照片分辨率不足以识别表面细节 [A:主图区域]

4. **刻度尺单位确认**：需核实刻度尺实际单位（cm/mm）及校准状态 [A:主图区域-顶部参照]

5. **水印来源**：确认"SDWH"水印是否为机构标准防伪标识，与报告其他页一致性比对 [A:背景水印]

6. **右侧红色痕迹**：确认是否为扫描 artifact 或原始文档装订标记，排除内容遮挡 [A:右侧边缘]

<!-- page 14 -->
# Page 14 Visual Transcript

## A. Raw Visible Content

**[页眉-左上]** 苏州大学卫生与环境技术研究所

**[页眉-右上]** 报告编号：SDWH-M201905262-3

**[标题-居中]** 附录三 客户提供的资料

**[章节1]** 1 工艺流程

**[章节1内容]** 未提供。

**[章节2]** 2 其他信息

**[章节2内容]** 未提供。

**[分隔线]** ————————————————————————

**[分隔线下方]** 以下空白

**[页脚-居中]** 第 14 页 共 14 页

**[水印-全页]** SDWH（浅灰色，斜向重复排列）

**[印章-右下]** 红色圆形印章，文字为"卫生技术研究所"（弧形排列），[部分文字被遮挡或模糊]

## B. Structured Extraction

**文档标识信息**
- 来源：A[页眉-左上]
- 机构名称：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-3（来源：A[页眉-右上]）

**章节结构**
| 序号 | 章节标题 | 内容状态 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | 工艺流程 | 未提供。 | A[章节1], A[章节1内容] |
| 2 | 其他信息 | 未提供。 | A[章节2], A[章节2内容] |

**页面状态**
- 空白区域标记："以下空白"（来源：A[分隔线下方]）
- 分隔线位置：A[分隔线]

**页码信息**
- 当前页码：第 14 页
- 总页数：共 14 页
- 来源：A[页脚-居中]

## C. Visual Objects

| 对象类型 | 位置 | 描述 | 状态 |
|:---|:---|:---|:---|
| 水印 | 全页背景 | 浅灰色斜向文字"SDWH"，重复排列 | 可见 |
| 水平分隔线 | 章节2下方 | 细实线 | 可见 |
| 红色印章 | 页面右下区域 | 圆形，红色，文字弧形排列 | [部分文字看不清] |
| 页脚横线 | 页脚上方 | 隐含页脚边界 | [推断存在] |

## D. Candidate Normalization

[候选] 印章文字识别：根据视觉特征，红色圆形印章文字可能为"苏州大学卫生与环境技术研究所"或"卫生技术研究所"，来源：C[红色印章]

[候选] 文档性质：本页为附录三，标题"客户提供的资料"表明本附录用于存放客户提交的支持性文件，来源：A[标题-居中]

[候选] 内容完整性：本页两个章节均标注"未提供"，表明客户未提交工艺流程说明及其他补充信息，来源：B[章节结构]

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | C[红色印章] | 印章完整文字因弧形排列和分辨率限制，部分字符难以辨认 |
| [看不清] | 印章左侧文字 | 印章内圈或左侧文字细节模糊 |

## F. Downstream Verification

1. **印章真伪核验**：需人工核验右下角红色印章的完整文字内容、印章编号及真伪，参考位置：C[红色印章]

2. **报告编号一致性**：核验页眉报告编号"SDWH-M201905262-3"与封面及其他页码是否一致，参考位置：A[页眉-右上]

3. **页码连续性**：确认本页为第14页/共14页，即报告末页，核验前文页码是否连续，参考位置：A[页脚-居中]

4. **客户资料缺失确认**：核实"未提供"状态是否经客户书面确认，或是否存在资料另行装订的情况，参考位置：B[章节结构]

5. **水印完整性**：核验全页"SDWH"水印是否为该机构标准防伪标识，参考位置：C[水印]
