# Page 5 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[标题]** 报告摘要

**[章节1]** 1 试验样品

**[表格1-试验样品信息]**
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[章节2]** 2 主要参考标准

**[段落2-1]** GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验

**[章节3]** 3 试验方法

**[段落3-1]** 依据 GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验，采用豚鼠最大剂量试验，评价样品潜在的皮肤致敏反应。

**[段落3-2]** 试验计划书编号：SDWH-PROTOCOL -M201905262-3。

**[章节4]** 4 结论

**[段落4-1]** 在本次试验条件下，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为0%，未见对豚鼠引起皮肤致敏反应的证据。

**[页脚]** 第5页 共14页

---

## B. Structured Extraction

**[页眉信息]**
- 机构名称：苏州大学卫生与环境技术研究所 [A:页眉左侧]
- 报告编号：SDWH-M201905262-3 [A:页眉右侧]

**[文档标题]**
- 报告摘要 [A:标题]

**[章节1:试验样品]**
- 样品名称：红外耳温计 [A:表格1]
- 制造商：柯顿(天津)电子医疗器械有限公司 [A:表格1]
- 地址：天津自贸试验区(空港经济区)航宇路26号 [A:表格1]
- 型号：PT5 [A:表格1]
- 批号：未提供 [A:表格1]

**[章节2:主要参考标准]**
- 标准编号及名称：GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验 [A:段落2-1]

**[章节3:试验方法]**
- 依据标准：GB/T 16886.10-2017 医疗器械的生物学评价 第10部分：刺激与皮肤致敏试验 [A:段落3-1]
- 试验方法：豚鼠最大剂量试验 [A:段落3-1]
- 评价目的：评价样品潜在的皮肤致敏反应 [A:段落3-1]
- 试验计划书编号：SDWH-PROTOCOL -M201905262-3 [A:段落3-2]

**[章节4:结论]**
- 试验条件：本次试验条件下 [A:段落4-1]
- 样品：红外耳温计的浸提液 [A:段落4-1]
- 试验对象：豚鼠皮肤 [A:段落4-1]
- 结果1：未发现皮肤致敏反应 [A:段落4-1]
- 结果2：致敏阳性率为0% [A:段落4-1]
- 结果3：未见对豚鼠引起皮肤致敏反应的证据 [A:段落4-1]

**[页脚信息]**
- 页码：第5页 共14页 [A:页脚]

---

## C. Visual Objects

- **[水印]** 全页面斜向重复水印"SDWH"，浅灰色，从左上至右下方向分布
- **[横线]** 章节1"试验样品"下方的表格分隔横线
- **[横线]** 表格底部的结束横线
- **[页码]** 底部居中页码"第5页 共14页"

---

## D. Candidate Normalization

- [候选] "柯顿(天津)电子医疗器械有限公司"中的"柯顿"可能为品牌名"Cotton"或"Kedun"的音译，来源：[A:表格1-制造商]
- [候选] "SDWH-PROTOCOL -M201905262-3"中"PROTOCOL"与"-M"之间存在一个空格，可能为排版格式或编号规则，来源：[A:段落3-2]
- [候选] "天津自贸试验区(空港经济区)航宇路26号"中的"自贸试验区"为"自由贸易试验区"的简称，来源：[A:表格1-地址]

---

## E. Uncertain Items

- 无 [看不清] 标记
- 无 [空白未填] 标记
- 无 [被遮挡] 标记
- 无 [表头对应不确定] 标记

---

## F. Downstream Verification

1. **报告编号一致性核验**：页眉报告编号"SDWH-M201905262-3"与试验计划书编号"SDWH-PROTOCOL -M201905262-3"中的日期部分"M201905262"是否对应同一项目
2. **空格格式核验**：试验计划书编号"SDWH-PROTOCOL -M201905262-3"中"PROTOCOL"与"-M"之间的空格是否为标准格式
3. **标准版本有效性核验**：GB/T 16886.10-2017是否为现行有效版本
4. **页码连续性核验**：确认此为第5页，共14页，前后页衔接正常
5. **制造商名称核验**："柯顿(天津)电子医疗器械有限公司"的工商注册名称准确性