# Page 6 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[标题]** 检测报告正文

**[章节1]** 1 目的
**[正文]** 采用豚鼠最大剂量试验，评价样品的皮肤致敏反应。该试验系统用豚鼠来检测表面接触引起的接触性致敏反应，并类推到人类，但试验结果并不代表样品真正的致敏危险性。

**[章节2]** 2 参考标准
**[条目2-1]** GB/T 16886.10-2017 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验
**[条目2-2]** GB/T 16886.12-2017 医疗器械生物学评价 第12部分：样品制备与参照材料
**[条目2-3]** GB/T 16886.2-2011 医疗器械生物学评价 第2部分：动物福利要求

**[章节3]** 3 执行规范
**[条目3-1]** ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
**[条目3-2]** RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

**[章节4]** 4 试验和对照样品确定

**[子章节4.1]** 4.1 试验样品
**[表格4.1-左列]**
- 样品名称
- 制造商
- 制造商地址
- 来样原始状态
- CAS 编号
- 型号
- 规格
- 批号
- 样品材料
- 包装材质
- 性状
- 颜色
- 密度
- 稳定性
- 溶解度
- 保存条件
- 预期临床用途

**[表格4.1-右列]**
- 红外耳温计
- 柯顿(天津)电子医疗器械有限公司
- 天津自贸试验区(空港经济区)航宇路 26 号
- 未灭菌
- 未提供
- PT5
- 未提供
- 未提供
- ABS,TPU,PMMA,PP
- 塑料袋
- 固体
- 白色,灰色,透明
- 未提供
- 未提供
- 不溶于水
- 室温
- 体温测量

**[表格4.1下方注释]** 试验样品信息是由样品委托单位提供。

**[子章节4.2]** 4.2 对照样品

**[子子章节4.2.1]** 4.2.1 阴性对照样品
**[条目4.2.1-1]** 样品名称：芝麻油（SO）
**[条目4.2.1-2]** 制造商：吉安市青原区绿源天然香料油提炼厂
**[条目4.2.1-3]** 规格：5kg
**[条目4.2.1-4]** 批号：20190108

**[页脚]** 第6页 共14页

**[背景水印]** SDWH（斜向重复水印，整页分布）

---

## B. Structured Extraction

### 文档元信息
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 出具机构 | 苏州大学卫生与环境技术研究所 | [页眉左侧] |
| 报告编号 | SDWH-M201905262-3 | [页眉右侧] |
| 页码 | 第6页 共14页 | [页脚] |

### 章节结构
| 章节号 | 标题 | 来源锚点 |
|:---|:---|:---|
| 1 | 目的 | [章节1] |
| 2 | 参考标准 | [章节2] |
| 3 | 执行规范 | [章节3] |
| 4 | 试验和对照样品确定 | [章节4] |
| 4.1 | 试验样品 | [子章节4.1] |
| 4.2 | 对照样品 | [子章节4.2] |
| 4.2.1 | 阴性对照样品 | [子子章节4.2.1] |

### 参考标准列表
| 序号 | 标准编号 | 标准名称 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | GB/T 16886.10-2017 | 医疗器械生物学评价 第10部分：刺激与皮肤致敏试验 | [条目2-1] |
| 2 | GB/T 16886.12-2017 | 医疗器械生物学评价 第12部分：样品制备与参照材料 | [条目2-2] |
| 3 | GB/T 16886.2-2011 | 医疗器械生物学评价 第2部分：动物福利要求 | [条目2-3] |

### 执行规范列表
| 序号 | 规范编号 | 规范名称 | 认可机构 | 注册/证书号 | 来源锚点 |
|:---|:---|:---|:---|:---|:---|
| 1 | ISO/IEC 17025:2005 | 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》） | 中国合格评定国家认可委员会 | CNAS L2954 | [条目3-1] |
| 2 | RB/T 214—2017 | 《检验检测机构资质认定能力评价 检验检测机构通用要求》 | 中国国家认证认可监督管理委员会 | CMA 180015144061 | [条目3-2] |

### 试验样品信息表（4.1节）
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 样品名称 | 红外耳温计 | [表格4.1-右列]第1行 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 | [表格4.1-右列]第2行 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 | [表格4.1-右列]第3行 |
| 来样原始状态 | 未灭菌 | [表格4.1-右列]第4行 |
| CAS 编号 | 未提供 | [表格4.1-右列]第5行 |
| 型号 | PT5 | [表格4.1-右列]第6行 |
| 规格 | 未提供 | [表格4.1-右列]第7行 |
| 批号 | 未提供 | [表格4.1-右列]第8行 |
| 样品材料 | ABS,TPU,PMMA,PP | [表格4.1-右列]第9行 |
| 包装材质 | 塑料袋 | [表格4.1-右列]第10行 |
| 性状 | 固体 | [表格4.1-右列]第11行 |
| 颜色 | 白色,灰色,透明 | [表格4.1-右列]第12行 |
| 密度 | 未提供 | [表格4.1-右列]第13行 |
| 稳定性 | 未提供 | [表格4.1-右列]第14行 |
| 溶解度 | 不溶于水 | [表格4.1-右列]第15行 |
| 保存条件 | 室温 | [表格4.1-右列]第16行 |
| 预期临床用途 | 体温测量 | [表格4.1-右列]第17行 |

**注释**：试验样品信息是由样品委托单位提供。 —— [表格4.1下方注释]

### 阴性对照样品信息（4.2.1节）
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 样品名称 | 芝麻油（SO） | [条目4.2.1-1] |
| 制造商 | 吉安市青原区绿源天然香料油提炼厂 | [条目4.2.1-2] |
| 规格 | 5kg | [条目4.2.1-3] |
| 批号 | 20190108 | [条目4.2.1-4] |

---

## C. Visual Objects

| 序号 | 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|:---|
| 1 | 水印 | "SDWH" 斜向重复文字水印，浅灰色 | 整页背景，覆盖所有区域 | [可识别] |
| 2 | 页眉横线 | 单条水平分隔线 | 页眉文字下方 | [可识别] |
| 3 | 表格边框 | 试验样品信息表（4.1节）使用横线分隔 | 4.1节中部 | [可识别] |
| 4 | 页码 | "第6页 共14页" | 页面底部居中 | [可识别] |

---

## D. Candidate Normalization

| 序号 | 类型 | 内容 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | [候选] | "CNAS—CL01" 中的连接号可能为全角破折号"—"或半角连字符"-"，原文显示为"—"（全角） | [条目3-1] |
| 2 | [候选] | "RB/T 214—2017" 中的连接号为"—"（全角破折号），与GB/T标准编号格式一致 | [条目3-2] |
| 3 | [候选] | 样品材料"ABS,TPU,PMMA,PP"为四种高分子材料缩写：丙烯腈-丁二烯-苯乙烯共聚物、热塑性聚氨酯、聚甲基丙烯酸甲酯、聚丙烯 | [表格4.1-右列]第9行 |
| 4 | [候选] | "芝麻油（SO）"中"SO"可能为"Sesame Oil"缩写 | [条目4.2.1-1] |
| 5 | [候选] | 批号"20190108"格式为YYYYMMDD，即2019年1月8日 | [条目4.2.1-4] |
| 6 | [候选] | 证书编号"CMA 180015144061"中"CMA"为中国计量认证（China Metrology Accreditation）缩写 | [条目3-2] |

---

## E. Uncertain Items

| 序号 | 不确定项 | 位置 | 说明 |
|:---|:---|:---|:---|
| 1 | [空白未填] | 试验样品-CAS编号 | 表格明确标注"未提供" |
| 2 | [空白未填] | 试验样品-规格 | 表格明确标注"未提供" |
| 3 | [空白未填] | 试验样品-批号 | 表格明确标注"未提供" |
| 4 | [空白未填] | 试验样品-密度 | 表格明确标注"未提供" |
| 5 | [空白未填] | 试验样品-稳定性 | 表格明确标注"未提供" |
| 6 | [表头对应不确定] | 4.2节"对照样品"下是否仅有4.2.1节 | 页面截断，无法确认是否存在4.2.2等其他子节 |

---

## F. Downstream Verification

| 序号 | 核验项目 | 核验方法 | 优先级 |
|:---|:---|:---|:---|
| 1 | 报告编号SDWH-M201905262-3与封面/其他页一致性 | 跨页比对 | 高 |
| 2 | CNAS注册号L2954有效性 | 官网查询或数据库核验 | 高 |
| 3 | CMA证书编号180015144061有效性 | 国家认证认可监督管理委员会官网核验 | 高 |
| 4 | 制造商"柯顿(天津)电子医疗器械有限公司"工商注册信息 | 企业信用信息公示系统查询 | 中 |
| 5 | 阴性对照样品批号20190108与采购记录一致性 | 原始记录核查 | 中 |
| 6 | 4.2节是否包含阳性对照样品（4.2.2节） | 查看第7页及后续页面 | 高 |
| 7 | 样品材料缩写ABS,TPU,PMMA,PP的完整化学名称确认 | 委托单位原始资料核对 | 低 |
| 8 | 页码连续性（第6页/共14页） | 全文档页码核查 | 低 |