# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[正文段落1]** 相对湿度：30%～70%
光照：每天需要12h光照，全光谱日光灯
人员：检测人员有相应检测资质
选择：选择健康未使用过的动物
食物、水、垫料中无干扰试验数据污染物存在

**[章节标题]** 8 试验系统和给药途径确认

**[正文段落2]** 白色豚鼠历史上曾用于致敏研究（Magnusson和Kligman，1970）。在该类试验研究中，豚鼠被认为是最敏感的动物模型。该试验采用2,4-二硝基氯苯（DNCB）作为豚鼠致敏物已经在苏州大学卫生与环境技术研究所得到试验证实（表1和表2）。
试验样品通过浸提液（用一种与试验系统相容的载体浸提）与试验系统接触，被认为是最佳给药途径。

**[章节标题]** 9 试验设计

**[小节标题]** 9.1 浸提液制备

**[子小节标题]** 9.1.1 样品前处理

**[正文段落3]** 无需前处理程序。

**[子小节标题]** 9.1.2 样品浸提

**[正文段落4]** 无菌条件下取样，等数量取图中所有组件（激发阶段取样去掉塑料件料把），混合浸提。（见附录二图片），使用委托方提供的样品总表面积为222.684cm²，并按3cm²：1mL浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为芝麻油。

**[表格1-表头行]** 试验阶段 | 实际取样 | 浸提过程 | 最终浸提液
**[表格1-子表头行]** | | 浸提比例 | 芝麻油体积 | 浸提条件 | 

**[表格1-行1]** 皮内诱导阶段Ⅰ | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1-行2]** 局部诱导阶段Ⅱ | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1-行3]** 激发阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清

**[表格1下方注释]** 浸提前后浸提液状态未发生改变。浸提完成后4℃保存，24h内用于测试。浸提液pH值未经调整，未经过滤、离心、稀释等处理。不加供试品，同条件制备对照液。

**[小节标题]** 9.2 试验步骤

**[子小节标题]** 9.2.1 动物准备与分组

**[正文段落5]** 在试验首日，将对15只豚鼠进行称重和染色，并用电动剃刀除去动物背部区域的毛发。分组如下：

**[表格2-表头行]** 分组 | 动物数量 | 动物性别

**[表格2-行1]** 试验组 | 10 | 不限定

**[表格2-行2]** 阴性对照组 | 5 | 不限定

**[子小节标题]** 9.2.2 皮内诱导阶段Ⅰ

**[正文段落6]** 按图1所示（A、B和C），在每只动物去毛的肩胛骨内侧部位成对皮内注射0.1mL。

**[页脚]** 第8页 共14页

**[右侧边缘红色标记]** [看不清具体文字，疑似手写批注或印章痕迹]

---

## B. Structured Extraction

### 环境条件信息 [正文段落1]
- 相对湿度：30%～70%
- 光照：每天需要12h光照，全光谱日光灯
- 人员：检测人员有相应检测资质
- 选择：选择健康未使用过的动物
- 食物、水、垫料要求：无干扰试验数据污染物存在

### 章节8：试验系统和给药途径确认 [章节标题+正文段落2]
- 历史依据：Magnusson和Kligman，1970
- 动物模型：白色豚鼠（最敏感的动物模型）
- 致敏物：2,4-二硝基氯苯（DNCB）
- 验证机构：苏州大学卫生与环境技术研究所
- 验证依据：表1和表2
- 给药途径：浸提液（与试验系统相容的载体浸提）

### 章节9.1：浸提液制备

#### 9.1.1 样品前处理 [子小节标题+正文段落3]
- 处理程序：无需前处理程序

#### 9.1.2 样品浸提 [子小节标题+正文段落4]
- 取样条件：无菌条件下
- 取样方式：等数量取图中所有组件（激发阶段取样去掉塑料件料把），混合浸提
- 参考：见附录二图片
- 样品总表面积：222.684cm²
- 浸提比例：3cm²：1mL（样品：浸提介质）
- 浸提条件：密闭的惰性容器内震荡浸提
- 浸提介质：芝麻油

**表格1：浸提过程参数表** [表格1]
| 试验阶段 | 实际取样 | 浸提比例 | 芝麻油体积 | 浸提条件 | 最终浸提液 |
|:---|:---|:---|:---|:---|:---|
| 皮内诱导阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 局部诱导阶段Ⅱ | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |
| 激发阶段 | 表面积222.684 cm² | 3cm²：1mL | 74.2 mL | 37℃, 72h | 澄清 |

**浸提后处理说明** [表格1下方注释]
- 状态变化：浸提前后浸提液状态未发生改变
- 保存条件：4℃保存，24h内用于测试
- pH值：未经调整
- 处理：未经过滤、离心、稀释等处理
- 对照液制备：不加供试品，同条件制备对照液

### 章节9.2：试验步骤

#### 9.2.1 动物准备与分组 [子小节标题+正文段落5]
- 动物数量：15只豚鼠
- 首日操作：称重、染色、电动剃刀除去动物背部区域的毛发

**表格2：动物分组表** [表格2]
| 分组 | 动物数量 | 动物性别 |
|:---|:---|:---|
| 试验组 | 10 | 不限定 |
| 阴性对照组 | 5 | 不限定 |

#### 9.2.2 皮内诱导阶段Ⅰ [子小节标题+正文段落6]
- 参考图示：图1所示（A、B和C）
- 注射部位：每只动物去毛的肩胛骨内侧部位
- 注射方式：成对皮内注射
- 注射量：0.1mL

---

## C. Visual Objects

1. **页眉机构名称** [页眉左侧]：苏州大学卫生与环境技术研究所
2. **页眉报告编号** [页眉右侧]：SDWH-M201905262-3
3. **章节编号与标题** [章节标题]：数字"8"、"9"及对应中文标题，加粗显示
4. **小节编号** [小节标题]：9.1、9.1.1、9.1.2、9.2、9.2.1、9.2.2，层级缩进
5. **表格1** [表格1]：5列4行（含表头），带边框线，"浸提过程"列有子表头合并
6. **表格2** [表格2]：3列3行（含表头），带边框线
7. **页码** [页脚]：第8页 共14页，居中
8. **右侧边缘红色痕迹** [右侧边缘]：[看不清] 疑似手写批注或印章，具体文字无法辨认
9. **背景水印** [全页]：淡灰色"SDWH"重复斜向水印

---

## D. Candidate Normalization

[候选] "皮内诱导阶段Ⅰ"中的"Ⅰ"为罗马数字一，来源：[表格1-行1]

[候选] "局部诱导阶段Ⅱ"中的"Ⅱ"为罗马数字二，来源：[表格1-行2]

[候选] "37℃, 72h"中温度符号为"℃"（摄氏度），来源：[表格1-浸提条件列]

[候选] "cm²"为上标格式，表示平方厘米，来源：[表格1-实际取样列]

[候选] "3cm²：1mL"中的冒号为中文全角冒号"："或半角冒号":"，视觉判断为半角，来源：[表格1-浸提比例列]

[候选] "222.684cm²"数值精度为3位小数，来源：[表格1-实际取样列]

[候选] "芝麻油体积74.2 mL"保留1位小数，来源：[表格1-芝麻油体积列]

[候选] "4℃保存"中的温度条件，来源：[表格1下方注释]

[候选] "24h"时间单位，来源：[表格1下方注释]

[候选] "pH值"中的pH为标准化学符号，来源：[表格1下方注释]

[候选] "图1所示（A、B和C）"中的A、B、C可能为图示中的三个子图标记，来源：[正文段落6]

[候选] "肩胛骨内侧部位"为解剖学位置描述，来源：[正文段落6]

[候选] "成对皮内注射"可能指左右两侧对称注射，来源：[正文段落6]

---

## E. Uncertain Items

| 位置 | 描述 | 标记 |
|:---|:---|:---|
| 右侧边缘 | 红色痕迹，疑似手写批注或印章 | [看不清] |

---

## F. Downstream Verification

1. **数值核验**：表格1中三个阶段的浸提参数完全一致（表面积222.684 cm²、芝麻油体积74.2 mL、浸提条件37℃, 72h），需确认是否为复制粘贴错误或确实相同
2. **单位一致性**："3cm²：1mL"与"222.684cm²"的单位书写格式（上标/普通）需统一核验
3. **温度符号**："37℃"与"4℃"的摄氏度符号显示一致性
4. **罗马数字**："阶段Ⅰ"、"阶段Ⅱ"的罗马数字字体与编码正确性
5. **右侧红色痕迹**：需人工确认是否为有效批注、印章或扫描噪点
6. **交叉引用**："表1和表2"、"附录二图片"、"图1所示（A、B和C）"需核验文档内对应内容存在性
7. **页码连续性**：确认"第8页 共14页"与文档实际页码一致
8. **动物数量**：表格2中试验组10只+阴性对照组5只=15只，与正文"15只豚鼠"一致，需核验分组逻辑
9. **注射剂量**："0.1mL"未标明是单点还是成对总量，需结合图1确认
10. **水印识别**："SDWH"水印与报告编号前缀"SDWH"一致性核验