# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[正文段落1]** 部位A：注射弗氏完全佐剂与选定的溶剂以50：50（V/V）比例混合配制成的稳定性乳化剂。

**[正文段落2]** 部位B：试验组动物注射试验样品（未经稀释的浸提液）；对照组动物仅注射相应溶剂。

**[正文段落3]** 部位C：试验组动物按部位B中采用的浸提液浓度，以50：50（V/V）的比例与弗氏完全佐剂与溶剂配制成的乳化剂混合后进行皮内注射；对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂。

**[图1 标题]** 图1 皮内注射点部位

**[图1 图示内容]**
- 顶部标注：头部
- 底部标注：尾部
- 左侧标注：0.1mL 皮内注射
- 右侧标注：0.1mL 皮内注射点
- 右侧下方标注：去毛的肩胛骨内侧部位
- 图示框内三行：A A / B B / C C（每行两个字母，中间有间隔）

**[章节标题]** 9.2.3 局部诱导阶段II

**[正文段落4]** 按注射部位B的最大浓度未产生刺激反应，在局部敷贴应用前（24±2）h，试验区用10%十二烷基硫酸钠（溶剂：蒸馏水，配制日期：2019-09-30）进行预处理，按摩导入皮肤。

**[正文段落5]** 皮内注射后7d，将约8cm²大小的吸收性纱布块用0.5mL供试品浸提液浸透后局部贴敷于每个动物的肩胛骨内侧部位，覆盖诱导注射点。用封闭式包扎带固定样品，并于（48±2）h后除去包扎带和样品。

**[正文段落6]** 对照组动物使用对照液同法操作。

**[章节标题]** 9.2.4 激发阶段

**[正文段落7]** 于局部诱导后14±1d，用试验样品对全部试验组动物和对照组动物进行激发。用0.5mL供试品浸提液和对照液浸透后的2.5cm×2.5cm大小吸收性纱布块分别局部贴敷于诱导阶段未试验部位，用封闭式包扎带固定，并于（24±2）h后除去包扎带和贴敷片。

**[章节标题]** 9.3 结果观察

**[正文段落8]** 除去样品后（24±2）h和（48±2）h，分别观察供试品组和对照组动物激发部位皮肤情况，在全光谱光线下观察皮肤反应。按下表Magnusson和Kligman分级标准对每一激发部位和每一观察时间皮肤红斑和水肿反应进行描述并分级。

**[表格标题]** Magnusson和Kligman分级

**[表格]**
| 贴敷试验反应 | 等级 |
|:---|:---|
| 无明显改变 | 0 |
| 散发性或斑点状红斑 | 1 |
| 中度融合性红斑 | 2 |
| 重度红斑和水肿 | 3 |

**[章节标题]** 9.4 结果评价

**[正文段落9]** 按Magnusson和Kligman分级标准，如果对照组动物等级小于1，而试验组中等级大于或等于1时一般提示致敏。

**[正文段落10]** 如对照组动物等级大于或等于1时，试验组动物反应超过对照组中最严重的反应则认为致敏。如为疑似反应，推荐进行再激发以确认首次激发结果。

**[正文段落11]** 试验结果显示为试验和对照动物中的阳性激发结果的发生率。

**[页脚]** 第9页 共14页

---

## B. Structured Extraction

**机构与报告信息 [页眉]**
- 机构名称：苏州大学卫生与环境技术研究所 [页眉左侧]
- 报告编号：SDWH-M201905262-3 [页眉右侧]

**部位定义 [正文段落1-3]**
- 部位A：注射弗氏完全佐剂与选定的溶剂以50：50（V/V）比例混合配制成的稳定性乳化剂 [正文段落1]
- 部位B：试验组动物注射试验样品（未经稀释的浸提液）；对照组动物仅注射相应溶剂 [正文段落2]
- 部位C：试验组动物按部位B中采用的浸提液浓度，以50：50（V/V）的比例与弗氏完全佐剂与溶剂配制成的乳化剂混合后进行皮内注射；对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂 [正文段落3]

**图1 皮内注射点部位 [图1]**
- 图标题：图1 皮内注射点部位
- 方位标注：头部（上）、尾部（下）
- 注射标注：0.1mL 皮内注射（左）、0.1mL 皮内注射点（右）
- 部位标注：去毛的肩胛骨内侧部位（右下）
- 注射点分布：三行两列，A/A、B/B、C/C

**9.2.3 局部诱导阶段II [章节]**
- 预处理：注射部位B最大浓度未产生刺激反应，局部敷贴应用前（24±2）h，10%十二烷基硫酸钠（溶剂：蒸馏水，配制日期：2019-09-30），按摩导入皮肤 [正文段落4]
- 诱导操作：皮内注射后7d，约8cm²吸收性纱布块，0.5mL供试品浸提液浸透，贴敷于肩胛骨内侧部位覆盖诱导注射点，封闭式包扎带固定，（48±2）h后除去 [正文段落5]
- 对照组：使用对照液同法操作 [正文段落6]

**9.2.4 激发阶段 [章节]**
- 激发时间：局部诱导后14±1d [正文段落7]
- 激发操作：0.5mL供试品浸提液和对照液浸透2.5cm×2.5cm吸收性纱布块，贴敷于诱导阶段未试验部位，封闭式包扎带固定，（24±2）h后除去 [正文段落7]

**9.3 结果观察 [章节]**
- 观察时间点：除去样品后（24±2）h和（48±2）h [正文段落8]
- 观察条件：全光谱光线下观察皮肤反应 [正文段落8]
- 分级标准：Magnusson和Kligman分级标准 [正文段落8]

**Magnusson和Kligman分级表 [表格]**
| 贴敷试验反应 | 等级 |
|:---|:---|
| 无明显改变 | 0 |
| 散发性或斑点状红斑 | 1 |
| 中度融合性红斑 | 2 |
| 重度红斑和水肿 | 3 |

**9.4 结果评价 [章节]**
- 致敏判定标准1：对照组等级<1且试验组等级≥1，一般提示致敏 [正文段落9]
- 致敏判定标准2：对照组等级≥1时，试验组反应超过对照组最严重反应则认为致敏 [正文段落10]
- 疑似反应处理：推荐进行再激发以确认首次激发结果 [正文段落10]
- 结果表示：试验和对照动物中阳性激发结果的发生率 [正文段落11]

**页码信息 [页脚]**
- 第9页 共14页

---

## C. Visual Objects

**[图1 示意图]** 皮内注射点部位示意图
- 类型：线条示意图/流程图
- 内容：矩形框内三行两列字母标记（A、B、C），箭头指示注射方向
- 方位标注：头部（上方）、尾部（下方）
- 尺寸标注：无具体尺寸，仅有0.1mL体积标注
- 位置：页面中上部，正文段落3之后

**[水印]** SDWH（半透明斜向重复水印，遍布全页）

**[页码]** 第9页 共14页（页面底部居中）

---

## D. Candidate Normalization

[候选] "弗氏完全佐剂" 为 Freund's complete adjuvant 的标准中文译名，确认拼写正确 [正文段落1、3]

[候选] "V/V" 为体积比（volume/volume）的标准符号表示 [正文段落1、3]

[候选] "7d" 表示7天，"14±1d" 表示14±1天，为实验动物学常用时间表示法 [正文段落5、7]

[候选] "cm²" 和 "cm×2.5cm" 为面积单位，确认上标格式正确 [正文段落5、7]

[候选] "Magnusson和Kligman" 为皮肤致敏试验经典分级方法的提出者，该分级标准为国际通用的接触性致敏试验评价标准 [表格标题、正文段落8、9]

[候选] 日期格式 "2019-09-30" 为ISO 8601标准日期格式 [正文段落4]

[候选纠正] 正文段落3中"对照组动物注射溶剂与佐剂和溶剂配制成的乳化剂"表述可能存在重复，"溶剂与佐剂和溶剂"疑似应为"溶剂与佐剂"或"佐剂与溶剂"，但原文如此照录 [正文段落3]

---

## E. Uncertain Items

无 [看不清]、[空白未填]、[被遮挡]、[表头对应不确定] 项目。

注：页面整体清晰度良好，文字可辨识。右侧边缘有轻微红色痕迹，疑似扫描或装订痕迹，未遮挡正文内容。

---

## F. Downstream Verification

1. **报告编号核验**：SDWH-M201905262-3 需与报告封面及全文档编号一致性核验 [页眉右侧]

2. **日期核验**：2019-09-30 为10%十二烷基硫酸钠配制日期，需与试剂配制记录交叉验证 [正文段落4]

3. **分级标准引用核验**：Magnusson和Kligman分级标准的具体版本及出处需确认 [表格标题]

4. **单位一致性核验**：全文档中时间单位"d"（天）和"h"（小时）的使用一致性 [正文段落5、7、8]

5. **图1准确性核验**：示意图与实际实验操作SOP的一致性，特别是A/B/C三个部位的定义与操作描述的对应关系 [图1]

6. **页码连续性核验**：第9页/共14页，需确认全文档页码连续无缺失 [页脚]

7. **水印来源核验**：SDWH水印与机构名称"苏州大学卫生与环境技术研究所"的对应关系确认 [全页水印]