# Page 10 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

**[章节10 标题]** 10 试验结果

**[章节10 正文第一段]** 激发后皮肤反应结果列于表3，样品红外耳温计的浸提液在豚鼠皮肤未发现皮肤致敏反应，致敏阳性率为0%。

**[章节10 正文第二段]** 阳性对照组的致敏阳性率为100%，见表1。

**[章节10 正文第三段]** 豚鼠临床观察和体重变化列于表4。

**[章节11 标题]** 11 结论

**[章节11 正文]** 在本试验条件下，样品红外耳温计的浸提液未见对豚鼠引起皮肤致敏反应的证据。

**[章节12 标题]** 12 记录存储

**[章节12 正文]** 所有与本次试验有关的原始数据和记录都被保存在指定的SDWH档案文件中。

**[章节13 标题]** 13 保密协议

**[章节13 正文]** 签订检测委托合同即认为双方接受保密协议。

**[章节14 标题]** 14 试验偏离声明

**[章节14 正文]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

**[页脚]** 第10页 共14页

**[背景水印]** 全页斜向重复"SDWH"浅灰色水印

**[右侧边缘]** 红色竖排文字 [被遮挡]（仅可见部分笔画，内容不可辨识）

---

## B. Structured Extraction

**文档元信息**
- 来源机构：[页眉左侧] 苏州大学卫生与环境技术研究所
- 报告编号：[页眉右侧] SDWH-M201905262-3
- 页码：[页脚] 第10页 共14页

**章节结构**

| 章节编号 | 章节标题 | 位置锚点 | 内容摘要 |
|---------|---------|---------|---------|
| 10 | 试验结果 | [章节10 标题] | 三段正文，提及表3、表1、表4 |
| 11 | 结论 | [章节11 标题] | 一段正文，结论为未见皮肤致敏反应证据 |
| 12 | 记录存储 | [章节12 标题] | 原始数据保存于SDWH档案文件 |
| 13 | 保密协议 | [章节13 标题] | 签订委托合同即接受保密协议 |
| 14 | 试验偏离声明 | [章节14 标题] | 未发生影响数据有效性的偏离 |

**关键数据提取**
- 样品致敏阳性率：[章节10 正文第一段] 0%
- 阳性对照组致敏阳性率：[章节10 正文第二段] 100%
- 引用表格：表3（皮肤反应结果）、表1（阳性对照组）、表4（临床观察和体重变化）

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|---------|------|------|------|
| 水印 | "SDWH"重复斜向浅灰色文字 | 全页背景 | 清晰 |
| 红色竖排文字 | [被遮挡] 仅右侧边缘可见部分红色笔画 | 右边缘 | 被遮挡，内容不可辨识 |
| 页眉横线 | 单条水平分隔线 | 页眉下方 | 清晰 |
| 章节标题 | 黑体加粗数字+汉字 | 页面左侧 | 清晰 |

---

## D. Candidate Normalization

[候选] "红外耳温计"产品名称标准化，来源：[章节10 正文第一段]、[章节11 正文]

[候选] "SDWH"可能为机构缩写"苏州大学卫生与环境技术研究所"的英文或拼音首字母，来源：[页眉左侧]、[章节12 正文]、[背景水印]

[候选] "表3""表1""表4"为文档内交叉引用表格，需关联前序页面，来源：[章节10 正文]

[候选] "计划书"指试验方案/实验计划书，来源：[章节14 正文]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|-----|------|------|
| [被遮挡] | [右侧边缘] 红色竖排文字 | 右侧装订区域有红色竖排文字，仅可见少量笔画，完整内容被遮挡不可辨识 |
| 无其他不确定项 | — | 页面主体文字清晰可辨 |

---

## F. Downstream Verification

1. **交叉引用核验**：验证"表3""表1""表4"是否存在于文档前序页面，并核对数据一致性（致敏阳性率0%、100%等）
2. **右侧边缘文字**：人工检查右侧红色竖排文字完整内容，确认是否为页码标记或其他批注
3. **报告编号**：核验SDWH-M201905262-3格式规范性，确认"M"后缀含义
4. **机构名称一致性**：确认"苏州大学卫生与环境技术研究所"与报告编号前缀"SDWH"的对应关系
5. **结论逻辑**：核验第11章结论与第10章试验结果的数据对应关系（0%致敏率→未见致敏反应证据）
6. **档案完整性**：确认第12章所述"SDWH档案文件"的实际存在性及原始数据保存状态