# Page 11 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-3

[大标题] 附录一 试验数据

[表1标题] 表 1 阳性对照致敏皮肤反应

[表1表头行1] 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | 激发斑贴移去后（24±2）h | 激发斑贴移去后（48±2）h | 激发后阳性发生率
[表1表头行2]  |  | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | 

[表1数据-阳性对照组]
动物1：左2 右3 | 试验部位2 | 对照部位0 | 试验部位2 | 对照部位0
动物2：左2 右2 | 试验部位2 | 对照部位0 | 试验部位2 | 对照部位0
动物3：左2 右2 | 试验部位1 | 对照部位0 | 试验部位2 | 对照部位0
动物4：左3 右2 | 试验部位2 | 对照部位0 | 试验部位3 | 对照部位0
动物5：左3 右3 | 试验部位3 | 对照部位0 | 试验部位3 | 对照部位0
激发后阳性发生率：100%

[表1数据-阴性对照组]
动物6：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
动物7：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
动物8：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
动物9：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
动物10：左0 右0 | 试验部位0 | 对照部位0 | 试验部位0 | 对照部位0
激发后阳性发生率：—

[表1注] 注：阳性对照引用 SDWH-M201905116-2（完成日期：2019-12-26）

[表2标题] 表 2 阳性对照豚鼠临床观察和体重变化

[表2表头] 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现

[表2数据-阳性对照组]
动物1：初体重340 | 终体重415 | 正常
动物2：初体重308 | 终体重367 | 正常
动物3：初体重316 | 终体重383 | 正常
动物4：初体重314 | 终体重386 | 正常
动物5：初体重308 | 终体重369 | 正常

[表2数据-阴性对照组]
动物6：初体重310 | 终体重373 | 正常
动物7：初体重345 | 终体重425 | 正常
动物8：初体重313 | 终体重382 | 正常
动物9：初体重337 | 终体重416 | 正常
动物10：初体重309 | 终体重371 | 正常

[表2注] 注：阳性对照引用 SDWH-M201905116-2（完成日期：2019-12-26）

[页脚] 第 11 页 共 14 页

[背景水印] SDWH（斜向重复水印）

## B. Structured Extraction

### 表1：阳性对照致敏皮肤反应 [位置：页面上部]

| 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h 左 | 阶段Ⅱ局部敷贴应用前（24±2）h 右 | 激发斑贴移去后（24±2）h 试验部位 | 激发斑贴移去后（24±2）h 对照部位 | 激发斑贴移去后（48±2）h 试验部位 | 激发斑贴移去后（48±2）h 对照部位 | 激发后阳性发生率 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 阳性对照组 | 1 | 2 | 3 | 2 | 0 | 2 | 0 | 100% |
| 阳性对照组 | 2 | 2 | 2 | 2 | 0 | 2 | 0 | [同左] |
| 阳性对照组 | 3 | 2 | 2 | 1 | 0 | 2 | 0 | [同左] |
| 阳性对照组 | 4 | 3 | 2 | 2 | 0 | 3 | 0 | [同左] |
| 阳性对照组 | 5 | 3 | 3 | 3 | 0 | 3 | 0 | [同左] |
| 阴性对照组 | 6 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 7 | 0 | 0 | 0 | 0 | 0 | 0 | [同左] |
| 阴性对照组 | 8 | 0 | 0 | 0 | 0 | 0 | 0 | [同左] |
| 阴性对照组 | 9 | 0 | 0 | 0 | 0 | 0 | 0 | [同左] |
| 阴性对照组 | 10 | 0 | 0 | 0 | 0 | 0 | 0 | [同左] |

注：阳性对照引用 SDWH-M201905116-2（完成日期：2019-12-26） [位置：表1下方]

### 表2：阳性对照豚鼠临床观察和体重变化 [位置：页面中部]

| 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现 |
|:---|:---|:---|:---|:---|
| 阳性对照组 | 1 | 340 | 415 | 正常 |
| 阳性对照组 | 2 | 308 | 367 | 正常 |
| 阳性对照组 | 3 | 316 | 383 | 正常 |
| 阳性对照组 | 4 | 314 | 386 | 正常 |
| 阳性对照组 | 5 | 308 | 369 | 正常 |
| 阴性对照组 | 6 | 310 | 373 | 正常 |
| 阴性对照组 | 7 | 345 | 425 | 正常 |
| 阴性对照组 | 8 | 313 | 382 | 正常 |
| 阴性对照组 | 9 | 337 | 416 | 正常 |
| 阴性对照组 | 10 | 309 | 371 | 正常 |

注：阳性对照引用 SDWH-M201905116-2（完成日期：2019-12-26） [位置：表2下方]

## C. Visual Objects

1. [水印] 斜向重复"SDWH"水印，覆盖整个页面 [位置：全页背景]
2. [页眉线] 水平分隔线 [位置：页眉下方]
3. [表格线] 表1、表2的黑色边框线 [位置：表格区域]
4. [页码] "第 11 页 共 14 页" [位置：页面底部居中]

## D. Candidate Normalization

[候选] 表1中"阶段Ⅱ"的"Ⅱ"为罗马数字2，表示实验第二阶段 [来源：A.表1表头]
[候选] 表1表头"（24±2）h"和"（48±2）h"表示时间范围，单位小时 [来源：A.表1表头]
[候选] 表1中"100%"和"—"分别表示阳性发生率和无数据/不适用 [来源：A.表1数据]
[候选] 表2中"正常"表示无异常临床表现 [来源：A.表2数据]
[候选] 两个表格的注中"SDWH-M201905116-2"为引用报告编号，日期格式为YYYY-MM-DD [来源：A.表1注、A.表2注]
[候选] 页眉报告编号"SDWH-M201905262-3"与引用编号"SDWH-M201905116-2"为不同编号，可能为关联实验 [来源：A.页眉右侧、A.表1注]

## E. Uncertain Items

无。本页所有文字、数字、符号均清晰可辨。

## F. Downstream Verification

1. [核验] 表1阳性对照组动物编号1-5的"激发后阳性发生率"100%是否准确计算自试验部位数据
2. [核验] 表1中动物3的"激发斑贴移去后（24±2）h 试验部位"数值为"1"，与其他动物的"2"或"3"不同，确认是否为原始记录
3. [核验] 表2体重数据单位"g"与数值的对应关系
4. [核验] 两个表格引用编号"SDWH-M201905116-2"与当前报告编号"SDWH-M201905262-3"的关联性
5. [核验] 引用报告的完成日期"2019-12-26"与当前报告日期的逻辑关系
6. [核验] 页码"第 11 页 共 14 页"与文档实际页数一致性