# Page 12 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-3

---

**[表3标题]** 表 3 豚鼠致敏皮肤反应

**[表3表头行1]** 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h | 激发斑贴移去后（24±2）h | 激发斑贴移去后（48±2）h | 激发后阳性发生率
**[表3表头行2]**  |  | 左 | 右 | 试验部位 | 对照部位 | 试验部位 | 对照部位 | 

**[表3数据-试验组]**
- 1 | 0 | 0 | 0 | 0 | 0 | 0
- 2 | 0 | 0 | 0 | 0 | 0 | 0
- 3 | 0 | 0 | 0 | 0 | 0 | 0
- 4 | 0 | 0 | 0 | 0 | 0 | 0
- 5 | 0 | 0 | 0 | 0 | 0 | 0
- 6 | 0 | 0 | 0 | 0 | 0 | 0
- 7 | 0 | 0 | 0 | 0 | 0 | 0
- 8 | 0 | 0 | 0 | 0 | 0 | 0
- 9 | 0 | 0 | 0 | 0 | 0 | 0
- 10 | 0 | 0 | 0 | 0 | 0 | 0

**[表3数据-试验组阳性发生率]** 0%

**[表3数据-阴性对照组]**
- 11 | 0 | 0 | 0 | 0 | 0 | 0
- 12 | 0 | 0 | 0 | 0 | 0 | 0
- 13 | 0 | 0 | 0 | 0 | 0 | 0
- 14 | 0 | 0 | 0 | 0 | 0 | 0
- 15 | 0 | 0 | 0 | 0 | 0 | 0

**[表3数据-阴性对照组阳性发生率]** —

---

**[表4标题]** 表 4 豚鼠临床观察和体重变化

**[表4表头]** 分组 | 动物编号 | 体重（g）初体重 | 体重（g）终体重 | 皮肤反应外的临床表现

**[表4数据-试验组]**
- 1 | 353 | 439 | 正常
- 2 | 315 | 382 | 正常
- 3 | 327 | 400 | 正常
- 4 | 328 | 402 | 正常
- 5 | 326 | 399 | 正常
- 6 | 310 | 375 | 正常
- 7 | 304 | 366 | 正常
- 8 | 356 | 444 | 正常
- 9 | 351 | 436 | 正常
- 10 | 301 | 361 | 正常

**[表4数据-阴性对照组]**
- 11 | 305 | 367 | 正常
- 12 | 352 | 438 | 正常
- 13 | 334 | 411 | 正常
- 14 | 316 | 384 | 正常
- 15 | 329 | 403 | 正常

---

**[页脚]** 第 12 页 共 14 页

---

**[背景水印]** SDWH（斜向重复水印，覆盖全页）

## B. Structured Extraction

### 表3：豚鼠致敏皮肤反应 [A.表3标题]

| 分组 | 动物编号 | 阶段Ⅱ局部敷贴应用前（24±2）h-左 | 阶段Ⅱ局部敷贴应用前（24±2）h-右 | 激发斑贴移去后（24±2）h-试验部位 | 激发斑贴移去后（24±2）h-对照部位 | 激发斑贴移去后（48±2）h-试验部位 | 激发斑贴移去后（48±2）h-对照部位 | 激发后阳性发生率 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 试验组 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0% |
| 试验组 | 2 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 3 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 4 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 5 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 6 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 7 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 8 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 9 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 试验组 | 10 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 11 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 阴性对照组 | 12 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 13 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 14 | 0 | 0 | 0 | 0 | 0 | 0 | |
| 阴性对照组 | 15 | 0 | 0 | 0 | 0 | 0 | 0 | |

### 表4：豚鼠临床观察和体重变化 [A.表4标题]

| 分组 | 动物编号 | 初体重(g) | 终体重(g) | 皮肤反应外的临床表现 |
|:---|:---|:---|:---|:---|
| 试验组 | 1 | 353 | 439 | 正常 |
| 试验组 | 2 | 315 | 382 | 正常 |
| 试验组 | 3 | 327 | 400 | 正常 |
| 试验组 | 4 | 328 | 402 | 正常 |
| 试验组 | 5 | 326 | 399 | 正常 |
| 试验组 | 6 | 310 | 375 | 正常 |
| 试验组 | 7 | 304 | 366 | 正常 |
| 试验组 | 8 | 356 | 444 | 正常 |
| 试验组 | 9 | 351 | 436 | 正常 |
| 试验组 | 10 | 301 | 361 | 正常 |
| 阴性对照组 | 11 | 305 | 367 | 正常 |
| 阴性对照组 | 12 | 352 | 438 | 正常 |
| 阴性对照组 | 13 | 334 | 411 | 正常 |
| 阴性对照组 | 14 | 316 | 384 | 正常 |
| 阴性对照组 | 15 | 329 | 403 | 正常 |

## C. Visual Objects

- **[水印]** 斜向重复"SDWH"水印，覆盖全页背景 [A.背景水印]
- **[页码]** 底部居中"第 12 页 共 14 页" [A.页脚]
- **[表格线]** 表3、表4均为标准三线表格式，含横线分隔

## D. Candidate Normalization

- [候选] 表3中"阶段Ⅱ"的"Ⅱ"为罗马数字2，表示实验第二阶段 [A.表3表头行1]
- [候选] "24±2"和"48±2"表示时间范围，单位h（小时），即24±2小时、48±2小时 [A.表3表头行1]
- [候选] 表3中所有数值"0"表示皮肤反应评分0分（无反应） [A.表3数据]
- [候选] 表3中"0%"表示试验组激发后阳性发生率为零 [A.表3数据-试验组阳性发生率]
- [候选] 表3中"—"表示阴性对照组无阳性发生率数据或无需计算 [A.表3数据-阴性对照组阳性发生率]
- [候选] 表4中"正常"表示所有动物皮肤反应外的临床表现均无异常 [A.表4数据]

## E. Uncertain Items

- 无 [看不清] 标记
- 无 [空白未填] 标记
- 无 [被遮挡] 标记
- 无 [表头对应不确定] 标记

## F. Downstream Verification

1. **报告编号一致性**：核验页眉报告编号"SDWH-M201905262-3"与报告首页及其他页是否一致
2. **动物编号连续性**：表3和表4中动物编号1-15为同一批实验动物，需核验两组表格数据对应关系
3. **表3阳性发生率计算**：核验"0%"的计算依据（0/10=0%）
4. **体重数据合理性**：核验表4中初体重、终体重变化范围是否在正常生理范围内
5. **页码连续性**：核验"第12页共14页"与文档实际页码是否匹配
6. **水印完整性**：核验"SDWH"水印是否为该机构标准防伪标识