# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: PT5-生物相容性-细胞毒性-SDWH-M201905262-1.pdf
- route: vlm
- pdf_type: scanned
- template: scanned

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-001-vlm.md
- Page 2: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-002-vlm.md
- Page 3: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-003-vlm.md
- Page 4: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-004-vlm.md
- Page 5: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-005-vlm.md
- Page 6: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-006-vlm.md
- Page 7: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-007-vlm.md
- Page 8: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-008-vlm.md
- Page 9: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-009-vlm.md
- Page 10: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-010-vlm.md
- Page 11: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-011-vlm.md
- Page 12: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT5-生物相容性-细胞毒性-SDWH-M201905262-1-20260501T123924\page-012-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[顶部左侧]** 红色MA标志，下方数字 "180015144061"

**[顶部中间偏左]** ilac-MRA 标志（蓝色圆形图案，含"ilac-MRA"字样）

**[顶部中间偏右]** CNAS 标志（蓝色），右侧文字：
- "中国认可"
- "国际互认"
- "检测"
- "TESTING"
- "CNAS L2954"

**[页面中部标题区]**
- "最 终 报 告"
- "报告编号：SDWH-M201905262-1"

**[主标题]**
- "红外耳温计"
- "细胞毒性试验"

**[参照标准]**
- "参照 GB/T 16886. 5—2017"
- "MTT"
- "含 10%胎牛血清的 MEM 浸提"

**[委托信息]**
- "委托单位： 天津九安医疗电子股份有限公司"
- "地 址： 天津市南开区雅安道金平路 3 号"

**[底部机构信息]**
- "苏州大学卫生与环境技术研究所"
- "地址：中国江苏苏州工业园区仁爱路 199 号"
- "邮编：215123"
- "网址：www.sudatest.com"
- "电子邮箱：med@sudatest.com"
- "直线：+86 512 65880038"
- "免费电话：400 107 8828"

**[底部左侧]** 二维码图案

**[全页背景]** 浅灰色 "SDWH" 水印，斜向重复排列

**[右侧边缘]** 红色圆形印章局部（被截断，可见"苏大"等字样）

---

## B. Structured Extraction

**报告标识信息** [位置：顶部标志区+中部标题区]
| 项目 | 内容 |
|:---|:---|
| CMA编号 | 180015144061 [A:顶部左侧] |
| 认可标志 | ilac-MRA [A:顶部中间偏左] |
| CNAS注册号 | CNAS L2954 [A:顶部中间偏右] |
| 报告类型 | 最终报告 [A:中部标题区] |
| 报告编号 | SDWH-M201905262-1 [A:中部标题区] |

**检测项目信息** [位置：主标题区]
| 项目 | 内容 |
|:---|:---|
| 产品名称 | 红外耳温计 [A:主标题] |
| 试验名称 | 细胞毒性试验 [A:主标题] |
| 参照标准 | GB/T 16886. 5—2017 [A:参照标准] |
| 试验方法 | MTT [A:参照标准] |
| 浸提条件 | 含 10%胎牛血清的 MEM 浸提 [A:参照标准] |

**委托方信息** [位置：委托信息区]
| 项目 | 内容 |
|:---|:---|
| 委托单位 | 天津九安医疗电子股份有限公司 [A:委托信息] |
| 地址 | 天津市南开区雅安道金平路 3 号 [A:委托信息] |

**检测机构信息** [位置：底部机构信息]
| 项目 | 内容 |
|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 [A:底部机构信息] |
| 地址 | 中国江苏苏州工业园区仁爱路 199 号 [A:底部机构信息] |
| 邮编 | 215123 [A:底部机构信息] |
| 网址 | www.sudatest.com [A:底部机构信息] |
| 电子邮箱 | med@sudatest.com [A:底部机构信息] |
| 直线电话 | +86 512 65880038 [A:底部机构信息] |
| 免费电话 | 400 107 8828 [A:底部机构信息] |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| CMA标志 | 红色椭圆形印章，内含白色"MA"字母 | [顶部左侧] |
| ilac-MRA标志 | 蓝色圆形，内含同心圆线条和"ilac-MRA"文字 | [顶部中间偏左] |
| CNAS标志 | 蓝色圆形，内含"CNAS"白色字母 | [顶部中间偏右] |
| 二维码 | 黑白方块矩阵图案 | [底部左侧] |
| 红色印章 | 圆形，局部可见，边缘被页面截断，可见"苏大"字样 | [右侧边缘] |
| SDWH水印 | 浅灰色斜向文字，全页背景重复 | [全页背景] |

---

## D. Candidate Normalization

[候选] 标准编号 "GB/T 16886. 5—2017" 中的空格可能为排版需要，标准规范写法应为 "GB/T 16886.5—2017" 或 "GB/T 16886.5-2017"。来源：[A:参照标准]

[候选] "MEM" 为 Minimum Essential Medium（最低必需培养基）的缩写，细胞培养常用试剂。来源：[A:参照标准]

[候选] "MTT" 为 3-(4,5-二甲基噻唑-2)-2,5-二苯基四氮唑溴盐法，细胞毒性检测常用方法。来源：[A:参照标准]

[候选] 报告编号 "SDWH-M201905262-1" 中 "SDWH" 与背景水印一致，可能为机构代码。来源：[A:中部标题区]、[A:全页背景]

[候选] 右侧边缘红色印章可能为 "苏州大学卫生与环境技术研究所" 的公章或检测专用章。来源：[A:右侧边缘]、[A:底部机构信息]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| 红色印章完整内容 | [A:右侧边缘] | 印章被页面边缘截断，仅可见"苏大"等局部字样，完整名称[看不清] |
| 二维码内容 | [A:底部左侧] | 图案可见，但无法直接读取信息，内容[看不清] |

---

## F. Downstream Verification

1. **印章核验**：需人工或机器核验右侧边缘红色印章的完整内容，确认是否为检测机构公章或检测专用章，与底部机构名称"苏州大学卫生与环境技术研究所"是否一致。

2. **二维码验证**：需扫描二维码，验证链接地址及内容，确认与检测机构官网 www.sudatest.com 的关联性。

3. **报告编号查重**：核验报告编号 SDWH-M201905262-1 在机构数据库中的唯一性和有效性。

4. **CMA与CNAS资质核验**：通过官方渠道验证 CMA编号 180015144061 和 CNAS注册号 L2954 的有效期及授权范围。

5. **标准版本确认**：确认 GB/T 16886.5—2017 为现行有效版本（医疗器械生物学评价 第5部分：体外细胞毒性试验）。

6. **委托单位信息核验**：确认"天津九安医疗电子股份有限公司"的企业状态及与检测项目的关联性。

<!-- page 2 -->
# Page 2 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[标题]** 目录

**[目录条目]**
- 检测报告说明 ....................................................................................................................3
- 日期确认 ........................................................................................................................4
- 报告摘要 ........................................................................................................................5
- 检测报告正文 ................................................................................................................6
- 1 目的 ............................................................................................................................6
- 2 参考标准 ....................................................................................................................6
- 3 执行规范 ....................................................................................................................6
- 4 试验和对照样品确定 ................................................................................................6
  - 4.1 试验样品 ............................................................................................................6
  - 4.2 对照样品 ............................................................................................................6
    - 4.2.1 阴性对照样品 ............................................................................................6
    - 4.2.2 阳性对照样品 ............................................................................................7
    - 4.2.3 空白对照 ....................................................................................................7
- 5 仪器和试剂 ................................................................................................................7
  - 5.1 仪器设备 ............................................................................................................7
  - 5.2 试剂 ....................................................................................................................7
- 6 试验系统鉴别 ............................................................................................................7
- 7 试验系统和给药途径确认 ........................................................................................8
- 8 试验设计 ....................................................................................................................8
  - 8.1 浸提液制备 ........................................................................................................8
    - 8.1.1 样品前处理 ................................................................................................8
    - 8.1.2 样品浸提 ....................................................................................................8
  - 8.2 试验步骤 ............................................................................................................8
  - 8.3 结果 ....................................................................................................................8
  - 8.4 质量检查 ............................................................................................................9
  - 8.5 数据分析 ............................................................................................................9
  - 8.6 评价标准 ............................................................................................................9
- 9 结论 ............................................................................................................................9
- 10 记录存储 ..................................................................................................................9
- 11 保密协议 ..................................................................................................................9
- 12 试验偏离声明 ..........................................................................................................9
- 附录一 结果 ................................................................................................................10
- 附录二 试验样品照片 ................................................................................................11
- 附录三 客户提供的资料 ............................................................................................12

**[页脚]** 第 2 页 共 12 页

**[背景水印]** 斜向重复 "SDWH" 字样，浅灰色

**[右侧边缘]** 红色竖向标记（部分可见，疑似装订或批注痕迹）

---

## B. Structured Extraction

**文档标识信息**
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 | [页眉左侧] |
| 报告编号 | SDWH-M201905262-1 | [页眉右侧] |
| 页面位置 | 第 2 页 共 12 页 | [页脚] |

**目录结构表**
| 章节编号 | 章节标题 | 页码 | 来源锚点 |
|:---|:---|:---|:---|
| - | 检测报告说明 | 3 | [目录条目第1行] |
| - | 日期确认 | 4 | [目录条目第2行] |
| - | 报告摘要 | 5 | [目录条目第3行] |
| - | 检测报告正文 | 6 | [目录条目第4行] |
| 1 | 目的 | 6 | [目录条目第5行] |
| 2 | 参考标准 | 6 | [目录条目第6行] |
| 3 | 执行规范 | 6 | [目录条目第7行] |
| 4 | 试验和对照样品确定 | 6 | [目录条目第8行] |
| 4.1 | 试验样品 | 6 | [目录条目第9行] |
| 4.2 | 对照样品 | 6 | [目录条目第10行] |
| 4.2.1 | 阴性对照样品 | 6 | [目录条目第11行] |
| 4.2.2 | 阳性对照样品 | 7 | [目录条目第12行] |
| 4.2.3 | 空白对照 | 7 | [目录条目第13行] |
| 5 | 仪器和试剂 | 7 | [目录条目第14行] |
| 5.1 | 仪器设备 | 7 | [目录条目第15行] |
| 5.2 | 试剂 | 7 | [目录条目第16行] |
| 6 | 试验系统鉴别 | 7 | [目录条目第17行] |
| 7 | 试验系统和给药途径确认 | 8 | [目录条目第18行] |
| 8 | 试验设计 | 8 | [目录条目第19行] |
| 8.1 | 浸提液制备 | 8 | [目录条目第20行] |
| 8.1.1 | 样品前处理 | 8 | [目录条目第21行] |
| 8.1.2 | 样品浸提 | 8 | [目录条目第22行] |
| 8.2 | 试验步骤 | 8 | [目录条目第23行] |
| 8.3 | 结果 | 8 | [目录条目第24行] |
| 8.4 | 质量检查 | 9 | [目录条目第25行] |
| 8.5 | 数据分析 | 9 | [目录条目第26行] |
| 8.6 | 评价标准 | 9 | [目录条目第27行] |
| 9 | 结论 | 9 | [目录条目第28行] |
| 10 | 记录存储 | 9 | [目录条目第29行] |
| 11 | 保密协议 | 9 | [目录条目第30行] |
| 12 | 试验偏离声明 | 9 | [目录条目第31行] |
| 附录一 | 结果 | 10 | [目录条目第32行] |
| 附录二 | 试验样品照片 | 11 | [目录条目第33行] |
| 附录三 | 客户提供的资料 | 12 | [目录条目第34行] |

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|
| 文字水印 | "SDWH" 斜向重复排列，浅灰色 | 全页面背景 | 可见 |
| 红色标记 | 竖向红色线条/痕迹 | 右侧边缘（装订侧） | 部分可见，疑似批注或装订痕迹 |
| 页眉分隔线 | 单横线 | 页眉下方 | 可见 |
| 目录引导线 | 点状虚线连接标题与页码 | 各目录条目中间 | 可见 |

---

## D. Candidate Normalization

[候选] 报告编号 "SDWH-M201905262-1" 中 "SDWH" 可能为机构缩写 "Suzhou University Health and Environment" 或类似含义，来源：[页眉右侧]

[候选] 水印 "SDWH" 与报告编号前缀一致，可能为机构标识或防伪标记，来源：[背景水印]、[页眉右侧]

[候选] 右侧边缘红色标记可能为：
- 装订孔痕迹
- 扫描/复印时的边缘标记
- 人工批注痕迹
来源：[右侧边缘]

[候选] "浸提液制备" 中 "浸提" 为化学/生物检测术语，指用溶剂提取样品成分，来源：[目录条目第20行]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| 右侧红色标记具体性质 | [右侧边缘] | 无法确定是装订痕迹、扫描瑕疵还是人工批注 |
| 水印透明度/密度均匀性 | [背景水印] | 整体可见但局部密度可能有轻微变化 |

---

## F. Downstream Verification

1. **报告编号核验**：确认 "SDWH-M201905262-1" 格式符合该机构编号规则，核验 "M201905262" 部分是否对应日期（2019年5月26日）及序列号

2. **页码连续性**：当前为第2页，需核验第1页是否为封面/标题页，第3页起是否为"检测报告说明"

3. **水印真实性**：核验 "SDWH" 水印是否为该机构标准防伪特征，确认非扫描伪影

4. **右侧红色标记**：人工检查原始纸质文档，确认红色痕迹性质（装订/批注/瑕疵）

5. **目录完整性**：核验实际文档页码与目录标注是否一致，特别是附录部分（10-12页）

6. **机构名称一致性**：核验全文 "苏州大学卫生与环境技术研究所" 名称是否统一，无变体写法

<!-- page 3 -->
# Page 3 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[标题]** 检测报告说明

**[正文第一条]** 一、对本报告有异议者，请于收到报告之日起十五天内提出复核申请。

**[正文第二条]** 二、检测报告涂改或无检验检测专用章无效。

**[正文第三条]** 三、检测报告无编制人、审核人及检测报告签发人签字无效。

**[正文第四条]** 四、送样委托检验，本检验检测机构仅对来样负责。

**[正文第五条]** 五、未经本检验检测机构同意，不得部分复制本报告。

**[页脚]** 第3页 共12页

**[背景水印]** 全页斜向重复排列浅灰色"SDWH"字样水印

**[右侧边缘]** 红色印章部分可见（被裁剪）[被遮挡]

---

## B. Structured Extraction

**机构信息** [引用：页眉左侧]
- 机构名称：苏州大学卫生与环境技术研究所

**报告编号** [引用：页眉右侧]
- 编号：SDWH-M201905262-1

**文档标题** [引用：标题]
- 标题：检测报告说明

**条款列表** [引用：正文第一条至第五条]

| 序号 | 条款内容 |
|:---|:---|
| 一 | 对本报告有异议者，请于收到报告之日起十五天内提出复核申请。 |
| 二 | 检测报告涂改或无检验检测专用章无效。 |
| 三 | 检测报告无编制人、审核人及检测报告签发人签字无效。 |
| 四 | 送样委托检验，本检验检测机构仅对来样负责。 |
| 五 | 未经本检验检测机构同意，不得部分复制本报告。 |

**页码信息** [引用：页脚]
- 当前页码：第3页
- 总页数：共12页

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 浅灰色斜向"SDWH"重复文字水印 | 全页背景 |
| 印章 | 红色圆形/椭圆形印章（部分可见） | 页面右侧边缘 [被遮挡] |
| 分隔线 | 页眉下方细横线 | 页眉机构名称与报告编号下方 |

---

## D. Candidate Normalization

[候选] 页眉机构"苏州大学卫生与环境技术研究所"可能为"苏州大学卫生与环境技术研究所"的标准机构名称，来源：[A.页眉左侧]

[候选] 报告编号格式"SDWH-M201905262-1"中，"SDWH"可能为机构代码，"M"可能代表检测类型，"20190526"可能为日期（2019年5月26日），"2-1"可能为流水号，来源：[A.页眉右侧]

[候选] 水印"SDWH"可能为机构缩写（苏州大学卫生与环境技术研究所的英文或拼音首字母），来源：[C.水印]

[候选] 右侧边缘红色印章可能为"检验检测专用章"或机构公章，来源：[C.印章]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [被遮挡] | 页面右侧边缘 | 红色印章大部分被裁剪，无法识别完整内容 |
| [看不清] | 印章细节 | 可见部分印章文字无法辨认 |

---

## F. Downstream Verification

1. **印章核验**：需人工确认右侧边缘红色印章的完整内容，判断是否为"检验检测专用章"及机构名称
2. **报告编号校验**：需核对编号"SDWH-M201905262-1"与报告其他页是否一致
3. **页码连续性**：确认"第3页 共12页"与实际文档页码匹配
4. **水印一致性**：确认"SDWH"水印在全报告各页是否统一
5. **条款完整性**：确认检测报告说明条款是否完整（通常此类说明为固定模板，需核对是否有遗漏条款）

<!-- page 4 -->
# Page 4 Visual Transcript

## A. Raw Visible Content

**[页眉-左上]** 苏州大学卫生与环境技术研究所

**[页眉-右上]** 报告编号：SDWH-M201905262-1

**[标题-居中]** 日期确认

**[表格-日期信息]**
| 接样日期 | 2019-12-04 |
| 试验计划书生效日期 | 2019-12-06 |
| 试验操作开始日期 | 2019-12-06 |
| 试验操作结束日期 | 2019-12-13 |
| 报告完成日期 | 2019-12-20 |

**[签名区-编制]**
- 编制：韩汉V [手写签名]
- 日期：2019-12-20 [手写]

**[签名区-审核]**
- 审核：李佳 [手写签名]
- 试验负责人 [标注]
- 日期：2019-12-23 [手写，印章覆盖部分]

**[签名区-签发]**
- 签发：[看不清，手写签名]
- 授权签字人 [标注]
- 日期：2019-12-23 [手写]

**[印章]** 红色圆形印章，文字含"苏州大学卫生与环境技术研究所""检测专用章(2)"，日期标记2019-12-23

**[页脚]** 苏州大学卫生与环境技术研究所

**[页码]** 第4页 共12页

**[水印]** 全页浅灰色"SDWH"重复斜向水印

---

## B. Structured Extraction

**机构信息 [A.页眉-左上/页脚]**
- 机构名称：苏州大学卫生与环境技术研究所

**报告编号 [A.页眉-右上]**
- SDWH-M201905262-1

**日期确认表 [A.表格-日期信息]**

| 项目 | 日期 |
|:---|:---|
| 接样日期 | 2019-12-04 |
| 试验计划书生效日期 | 2019-12-06 |
| 试验操作开始日期 | 2019-12-06 |
| 试验操作结束日期 | 2019-12-13 |
| 报告完成日期 | 2019-12-20 |

**签名审批区 [A.签名区]**

| 角色 | 签名 | 身份标注 | 日期 |
|:---|:---|:---|:---|
| 编制 | 韩汉V | — | 2019-12-20 |
| 审核 | 李佳 | 试验负责人 | 2019-12-23 |
| 签发 | [看不清] | 授权签字人 | 2019-12-23 |

**页码信息 [A.页码]**
- 当前页：第4页
- 总页数：共12页

---

## C. Visual Objects

**[印章-红色圆形]** [A.签名区-审核日期旁]
- 位置：页面右下，覆盖审核日期部分区域
- 颜色：红色
- 可见文字："苏州大学卫生与环境技术研究所""检测专用章(2)""2019-12-23"
- 形状：圆形，含五角星中心图案

**[水印-浅灰色]** [A.全页背景]
- 内容："SDWH"字母组合
- 方向：斜向45度重复排列
- 透明度：低，不影响正文阅读

**[手写签名-编制]** [A.签名区-编制]
- 韩汉V，黑色墨水

**[手写签名-审核]** [A.签名区-审核]
- 李佳，黑色墨水

**[手写签名-签发]** [A.签名区-签发]
- [看不清]，黑色墨水，字迹潦草

**[手写日期]** [A.签名区各日期栏]
- 三处手写日期：2019-12-20、2019-12-23、2019-12-23

---

## D. Candidate Normalization

**[候选]** 签名"韩汉V"中的"V"可能为签名笔迹的一部分，或代表特定含义，来源：[A.签名区-编制]

**[候选纠正]** "韩汉V"可能应为"韩汉"或其他姓名，末笔"V"为签名风格，来源：[A.签名区-编制]

**[候选]** 签发签名可能为"刘"姓开头，第二字疑似"丽"或"莉"，来源：[A.签名区-签发][看不清]

**[候选]** 印章日期"2019-12-23"与审核、签发日期一致，表明为统一签章日期，来源：[C.印章][A.签名区-审核/签发日期]

**[候选]** 水印"SDWH"应为机构缩写（Suzhou University Health and Environment Technology Research Institute 或对应中文拼音首字母），来源：[C.水印-浅灰色]

---

## E. Uncertain Items

| 位置 | 内容 | 说明 |
|:---|:---|:---|
| [A.签名区-签发] | 签发人签名 | [看不清]，手写潦草，无法识别具体汉字 |
| [C.印章-红色圆形] | 印章完整文字 | 部分文字被日期数字覆盖，边缘文字不完全清晰 |

---

## F. Downstream Verification

1. **签发人身份核验**：必须人工确认签发签名具体姓名，与授权签字人名录比对 [E.签发人签名]

2. **日期逻辑核验**：接样日期(2019-12-04)早于计划生效日期(2019-12-06)，需确认是否符合试验流程规范 [B.日期确认表]

3. **印章真伪核验**：红色圆形印章需与机构备案印鉴比对，确认"检测专用章(2)"编号有效性 [C.印章-红色圆形]

4. **签名一致性核验**：编制人"韩汉V"末字符需确认是否为姓名组成部分或签名风格 [D.候选纠正]

5. **页码连续性核验**：确认第4页前后页码连续性，验证"共12页"总页数 [B.页码信息]

<!-- page 5 -->
# Page 5 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[标题]** 报告摘要

**[章节1]** 1 试验样品

**[表格1-试验样品信息]**
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[章节2]** 2 主要参考标准

**[段落]** GB/T 16886.5—2017 医疗器械的生物学评价 第5部分：细胞毒性测试-体外法

**[章节3]** 3 试验方法

**[段落]** 依据 GB/T 16886.5—2017 医疗器械的生物学评价 第5部分：细胞毒性测试-体外法，采用 MTT 法，评价样品潜在的细胞毒性。

**[段落]** 试验计划书编号：SDWH-PROTOCOL-M201905262-1。

**[章节4]** 4 结论

**[段落]** 在本次试验条件下，样品红外耳温计的浸提液对 L929 细胞无潜在毒性影响。

**[页脚]** 第5页 共12页

**[水印]** 全页斜向重复水印 "SDWH"


## B. Structured Extraction

**[B1] 页眉信息** [引用：页眉左侧][引用：页眉右侧]
- 机构名称：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-1

**[B2] 文档标题** [引用：标题]
- 报告摘要

**[B3] 章节1-试验样品** [引用：章节1][引用：表格1]
| 字段 | 内容 |
|:---|:---|
| 样品名称 | 红外耳温计 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 |
| 地址 | 天津自贸试验区(空港经济区)航宇路26号 |
| 型号 | PT5 |
| 批号 | 未提供 |

**[B4] 章节2-主要参考标准** [引用：章节2][引用：段落]
- 标准编号：GB/T 16886.5—2017
- 标准名称：医疗器械的生物学评价 第5部分：细胞毒性测试-体外法

**[B5] 章节3-试验方法** [引用：章节3][引用：段落]
- 依据标准：GB/T 16886.5—2017 医疗器械的生物学评价 第5部分：细胞毒性测试-体外法
- 采用方法：MTT 法
- 评价目的：评价样品潜在的细胞毒性
- 试验计划书编号：SDWH-PROTOCOL-M201905262-1

**[B6] 章节4-结论** [引用：章节4][引用：段落]
- 结论内容：在本次试验条件下，样品红外耳温计的浸提液对 L929 细胞无潜在毒性影响

**[B7] 页脚信息** [引用：页脚]
- 页码：第5页 共12页


## C. Visual Objects

**[C1] 水印** [引用：全页斜向重复水印]
- 类型：斜向重复文字水印
- 内容：SDWH
- 位置：全页覆盖，约45度角倾斜
- 颜色：浅灰色/半透明

**[C2] 页面布局元素**
- 页眉下划线：单横线分隔页眉与正文
- 章节编号：阿拉伯数字1、2、3、4加粗
- 表格边框：细线边框，首行有底纹

**[C3] 页码** [引用：页脚]
- 位置：页面底部居中
- 格式：第X页 共Y页


## D. Candidate Normalization

**[候选纠正]** "柯顿" 可能应为 "Corton" 或 "Kedun" 等品牌英文名称，来源：[B3]制造商字段，仅为常见音译推测，原文为"柯顿"

**[候选]** 标准编号中的连接符 "—" 为中文破折号（占两个字符位置），非英文连字符"-"，来源：[B4]标准编号

**[候选]** "L929" 为小鼠成纤维细胞系标准命名，来源：[B6]结论中的细胞系名称

**[候选]** 报告编号 SDWH-M201905262-1 与试验计划书编号 SDWH-PROTOCOL-M201905262-1 存在对应关系，来源：[B1]报告编号、[B5]试验计划书编号


## E. Uncertain Items

无不确定项目。本页文字清晰，无遮挡、模糊或空白未填区域。


## F. Downstream Verification

**[F1]** 核验报告编号 SDWH-M201905262-1 与封面/其他页的一致性

**[F2]** 核验试验计划书编号 SDWH-PROTOCOL-M201905262-1 是否存在于文档其他位置

**[F3]** 核验制造商"柯顿(天津)电子医疗器械有限公司"工商注册名称准确性

**[F4]** 核验地址"天津自贸试验区(空港经济区)航宇路26号"的行政区划规范性（"自贸试验区"与"自贸区"用法）

**[F5]** 核验标准 GB/T 16886.5—2017 现行有效性（该标准是否有更新版本）

**[F6]** 核验页码连续性（第5页/共12页）与文档实际页数是否一致

<!-- page 6 -->
# Page 6 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[标题]** 检测报告正文

**[章节1]** 1 目的
**[正文]** 该试验目的是为了评价试验样品对 L929 哺乳动物成纤维细胞的生物学反应。该测试是根据样品浸提液而设计的。

**[章节2]** 2 参考标准
**[条目2-1]** GB/T 16886. 5—2017 医疗器械的生物学评价 第 5 部分：细胞毒性测试-体外法
**[条目2-2]** GB/T 16886. 12—2017 医疗器械的生物学评价 第 12 部分：样品制备与参照材料

**[章节3]** 3 执行规范
**[条目3-1]** ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
**[条目3-2]** RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

**[章节4]** 4 试验和对照样品确定

**[子章节4.1]** 4.1 试验样品

**[表格4.1-左列]**
- 样品名称
- 制造商
- 制造商地址
- 来样原始状态
- CAS 编号
- 型号
- 规格
- 批号
- 样品材料
- 包装材质
- 性状
- 颜色
- 密度
- 稳定性
- 溶解度
- 保存条件
- 预期临床用途

**[表格4.1-右列]**
- 红外耳温计
- 柯顿(天津)电子医疗器械有限公司
- 天津自贸试验区(空港经济区)航宇路 26 号
- 未灭菌
- 未提供
- PT5
- 未提供
- 未提供
- ABS,TPU,PMMA,PP
- 塑料袋
- 固体
- 白色,灰色,透明
- 未提供
- 未提供
- 不溶于水
- 室温
- 体温测量

**[表格4.1-注]** 试验样品信息是由样品委托单位提供。

**[子章节4.2]** 4.2 对照样品

**[子章节4.2.1]** 4.2.1 阴性对照样品
- 名称：高密度聚乙烯
- 制造商：美国药典委员会
- 规格：3 片装
- 批号：K0M357
- 性状：固体
- 颜色：白色

**[页脚]** 第 6 页 共 12 页

**[水印]** SDWH（斜向重复水印，遍布全页）

---

## B. Structured Extraction

### 文档元信息
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 | [页眉左侧] |
| 报告编号 | SDWH-M201905262-1 | [页眉右侧] |
| 页码 | 第 6 页 共 12 页 | [页脚] |

### 章节结构
| 章节号 | 标题 | 来源锚点 |
|:---|:---|:---|
| 1 | 目的 | [章节1] |
| 2 | 参考标准 | [章节2] |
| 3 | 执行规范 | [章节3] |
| 4 | 试验和对照样品确定 | [章节4] |
| 4.1 | 试验样品 | [子章节4.1] |
| 4.2 | 对照样品 | [子章节4.2] |
| 4.2.1 | 阴性对照样品 | [子章节4.2.1] |

### 参考标准列表
| 序号 | 标准编号 | 标准名称 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | GB/T 16886. 5—2017 | 医疗器械的生物学评价 第 5 部分：细胞毒性测试-体外法 | [条目2-1] |
| 2 | GB/T 16886. 12—2017 | 医疗器械的生物学评价 第 12 部分：样品制备与参照材料 | [条目2-2] |

### 执行规范列表
| 序号 | 标准/规范 | 内容 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | ISO/IEC 17025:2005 | 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954 | [条目3-1] |
| 2 | RB/T 214—2017 | 《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061 | [条目3-2] |

### 试验样品信息表（4.1节）
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 样品名称 | 红外耳温计 | [表格4.1-右列]第1行 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 | [表格4.1-右列]第2行 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 | [表格4.1-右列]第3行 |
| 来样原始状态 | 未灭菌 | [表格4.1-右列]第4行 |
| CAS 编号 | 未提供 | [表格4.1-右列]第5行 |
| 型号 | PT5 | [表格4.1-右列]第6行 |
| 规格 | 未提供 | [表格4.1-右列]第7行 |
| 批号 | 未提供 | [表格4.1-右列]第8行 |
| 样品材料 | ABS,TPU,PMMA,PP | [表格4.1-右列]第9行 |
| 包装材质 | 塑料袋 | [表格4.1-右列]第10行 |
| 性状 | 固体 | [表格4.1-右列]第11行 |
| 颜色 | 白色,灰色,透明 | [表格4.1-右列]第12行 |
| 密度 | 未提供 | [表格4.1-右列]第13行 |
| 稳定性 | 未提供 | [表格4.1-右列]第14行 |
| 溶解度 | 不溶于水 | [表格4.1-右列]第15行 |
| 保存条件 | 室温 | [表格4.1-右列]第16行 |
| 预期临床用途 | 体温测量 | [表格4.1-右列]第17行 |

**备注**：试验样品信息是由样品委托单位提供。[表格4.1-注]

### 阴性对照样品信息（4.2.1节）
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 名称 | 高密度聚乙烯 | [子章节4.2.1]第1行 |
| 制造商 | 美国药典委员会 | [子章节4.2.1]第2行 |
| 规格 | 3 片装 | [子章节4.2.1]第3行 |
| 批号 | K0M357 | [子章节4.2.1]第4行 |
| 性状 | 固体 | [子章节4.2.1]第5行 |
| 颜色 | 白色 | [子章节4.2.1]第6行 |

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|
| 水印 | "SDWH" 斜向重复文字水印 | 遍布全页背景 | 可见 |
| 页眉横线 | 单条水平分隔线 | 页眉下方 | 可见 |
| 表格横线 | 表格顶部和底部边框线 | 4.1节表格上下 | 可见 |
| 章节编号 | 数字编号（1, 2, 3, 4, 4.1, 4.2, 4.2.1） | 各章节左侧 | 可见 |
| 页脚横线 | 单条水平分隔线 | 页脚上方 | 可见 |

---

## D. Candidate Normalization

| 候选/纠正 | 内容 | 来源锚点 | 说明 |
|:---|:---|:---|:---|
| [候选] | GB/T 16886.5—2017（去除空格） | [条目2-1] | 原文为"GB/T 16886. 5—2017"，标准编号中间有空格，可能为排版格式 |
| [候选] | GB/T 16886.12—2017（去除空格） | [条目2-2] | 原文为"GB/T 16886. 12—2017"，标准编号中间有空格，可能为排版格式 |
| [候选] | 柯顿（天津）→ 可能为"柯顿(天津)"或"柯顿（天津）" | [表格4.1-右列]第2行 | 原文使用半角括号"(天津)"，制造商名称 |
| [候选] | K0M357 → 可能为"KOM357"（字母O与数字0混淆） | [子章节4.2.1]第4行 | 批号中"0"可能为字母"O"，需核实 |
| [候选] | 美国药典委员会 → USP (United States Pharmacopeia) | [子章节4.2.1]第2行 | 中文译名，国际通用缩写为USP |
| [候选] | 样品材料 ABS,TPU,PMMA,PP → 分别为丙烯腈-丁二烯-苯乙烯共聚物、热塑性聚氨酯、聚甲基丙烯酸甲酯、聚丙烯 | [表格4.1-右列]第9行 | 材料缩写对应的全称，供参考 |

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | 4.1节表格：CAS 编号 | 明确标注"未提供" |
| [空白未填] | 4.1节表格：规格 | 明确标注"未提供" |
| [空白未填] | 4.1节表格：批号 | 明确标注"未提供" |
| [空白未填] | 4.1节表格：密度 | 明确标注"未提供" |
| [空白未填] | 4.1节表格：稳定性 | 明确标注"未提供" |
| [表头对应不确定] | 无 | 本页表格表头与值对应关系清晰，无不确定项 |

---

## F. Downstream Verification

| 序号 | 核验项目 | 优先级 | 说明 |
|:---|:---|:---|:---|
| 1 | 批号 K0M357 字符核实 | 高 | 确认"0"为数字零还是字母O |
| 2 | 制造商名称"柯顿"核实 | 中 | 确认企业注册名称，括号全半角使用 |
| 3 | 标准编号空格格式 | 低 | GB/T 16886. 5 与 GB/T 16886.5 格式一致性 |
| 4 | 样品材料缩写准确性 | 中 | ABS,TPU,PMMA,PP 与实物一致性 |
| 5 | 页码连续性检查 | 中 | 确认第6页前后页码连续（共12页） |
| 6 | 4.2节完整性 | 高 | 本页仅显示4.2.1阴性对照，需确认是否存在4.2.2阳性对照等后续内容 |
| 7 | 水印SDWH与报告编号SDWH-M201905262-1一致性 | 低 | 确认水印缩写与报告编号前缀一致 |

<!-- page 7 -->
# Page 7 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-1

[正文段落1] 稳定性：室温下稳定
[正文段落2] 保存条件：室温
[正文段落3] 浸提介质：含10%胎牛血清的MEM培养液

[章节标题] 4.2.2 阳性对照样品
[条目1] 阳性对照样品名称：Zinc diethyldithiocarbamate
[条目2] 制造商：Sigma
[条目3] 规格：25 g
[条目4] 批号：MKCB2943V
[条目5] 浓度：1%
[条目6] 溶剂：10%胎牛血清的MEM培养液
[条目7] 性状：固体
[条目8] 颜色：白色

[章节标题] 4.2.3 空白对照
[条目9] 空白对照样品名称：含10%胎牛血清的MEM培养液
[条目10] 性状：液体
[条目11] 颜色：粉红色
[条目12] 保存条件：4±2℃

[章节标题] 5 仪器和试剂

[子章节标题] 5.1 仪器设备

[表格1-表头行] 仪器名称 | 仪器编号 | 校正有效期
[表格1-行1] 高压灭菌器 | SDWH2204 | 2020-04-16
[表格1-行2] 恒温摇床 | SDWH2109 | 2020-10-28
[表格1-行3] 钢直尺 | SDWH463 | 2020-07-29
[表格1-行4] 电子天平 | SDWH2601 | 2020-06-19
[表格1-行5] 电子天平 | SDWH230 | 2020-05-04
[表格1-行6] CO₂培养箱 | SDWH021 | 2020-04-16
[表格1-行7] 倒置显微镜 | SDWH037 | 2020-05-04
[表格1-行8] 超净工作台 | SDWH454 | 2020-05-06
[表格1-行9] 酶联免疫检测仪 | SDWH2386 | 2020-07-04

[子章节标题] 5.2 试剂

[表格2-表头行] 试剂名称 | 供应商 | 批号
[表格2-行1] MTT(3-（4，5-二甲基噻唑-2）-2，5-二苯基四氮唑溴盐) | SIGMA | MKCD8033
[表格2-行2] 胎牛血清 | CORNING | 35081006
[表格2-行3] MEM | HyClone | AE29246282
[表格2-行4] 胰酶 | GiBco | 2048080
[表格2-行5] 青霉素链霉素 | GiBco | 2087432
[表格2-行6] PBS | CORNING | 05418005
[表格2-行7] 99.9%异丙醇 | 国药集团化学试剂有限公司 | 20190227

[章节标题] 6 试验系统鉴别
[正文段落4] 该试验用小鼠成纤维细胞L929,细胞系来自美国菌种保存中心。

[页脚] 第7页 共12页

## B. Structured Extraction

### 4.2.2 阳性对照样品 [章节标题]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 阳性对照样品名称 | Zinc diethyldithiocarbamate | [条目1] |
| 制造商 | Sigma | [条目2] |
| 规格 | 25 g | [条目3] |
| 批号 | MKCB2943V | [条目4] |
| 浓度 | 1% | [条目5] |
| 溶剂 | 10%胎牛血清的MEM培养液 | [条目6] |
| 性状 | 固体 | [条目7] |
| 颜色 | 白色 | [条目8] |

### 4.2.3 空白对照 [章节标题]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 空白对照样品名称 | 含10%胎牛血清的MEM培养液 | [条目9] |
| 性状 | 液体 | [条目10] |
| 颜色 | 粉红色 | [条目11] |
| 保存条件 | 4±2℃ | [条目12] |

### 5.1 仪器设备 [表格1]
| 仪器名称 | 仪器编号 | 校正有效期 |
|:---|:---|:---|
| 高压灭菌器 | SDWH2204 | 2020-04-16 |
| 恒温摇床 | SDWH2109 | 2020-10-28 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 电子天平 | SDWH2601 | 2020-06-19 |
| 电子天平 | SDWH230 | 2020-05-04 |
| CO₂培养箱 | SDWH021 | 2020-04-16 |
| 倒置显微镜 | SDWH037 | 2020-05-04 |
| 超净工作台 | SDWH454 | 2020-05-06 |
| 酶联免疫检测仪 | SDWH2386 | 2020-07-04 |

### 5.2 试剂 [表格2]
| 试剂名称 | 供应商 | 批号 |
|:---|:---|:---|
| MTT(3-（4，5-二甲基噻唑-2）-2，5-二苯基四氮唑溴盐) | SIGMA | MKCD8033 |
| 胎牛血清 | CORNING | 35081006 |
| MEM | HyClone | AE29246282 |
| 胰酶 | GiBco | 2048080 |
| 青霉素链霉素 | GiBco | 2087432 |
| PBS | CORNING | 05418005 |
| 99.9%异丙醇 | 国药集团化学试剂有限公司 | 20190227 |

### 6 试验系统鉴别 [章节标题]
- 试验细胞：小鼠成纤维细胞L929 [正文段落4]
- 细胞系来源：美国菌种保存中心 [正文段落4]

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 淡灰色"SDWH"重复斜向水印，覆盖整页 | 全页背景 |
| 页眉横线 | 黑色水平分隔线 | 页眉下方 |
| 表格边框 | 黑色实线边框，表头行有灰色底纹 | 5.1、5.2节 |
| 页码 | "第7页 共12页" | 页面底部居中 |
| 右侧边缘痕迹 | 页面右侧边缘有红色竖线痕迹（可能是扫描或装订痕迹） | 右边缘 |

## D. Candidate Normalization

[候选] "Zinc diethyldithiocarbamate" 化学名称为二乙基二硫代氨基甲酸锌，CAS号14324-55-1，来源：[条目1]
[候选] "MTT" 全称为3-(4,5-二甲基噻唑-2)-2,5-二苯基四氮唑溴盐，是一种细胞活力检测试剂，来源：[表格2-行1]
[候选] "L929" 为小鼠成纤维细胞系，常用于细胞毒性试验，来源：[正文段落4]
[候选] "美国菌种保存中心" 可能指ATCC (American Type Culture Collection)，来源：[正文段落4]
[候选] "GiBco" 与 "Gibco" 为同一品牌不同大小写写法，来源：[表格2-行4、行5]
[候选] "HyClone" 为Cytiva旗下细胞培养产品品牌，来源：[表格2-行3]
[候选] "CORNING" 与 "Corning" 为同一公司不同大小写写法，来源：[表格2-行2、行6]

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面顶部边缘 | 可能有极淡的页眉内容，无法辨认 |
| [看不清] | 右侧边缘红色痕迹 | 具体性质不确定，可能是扫描伪影或物理标记 |

## F. Downstream Verification

1. **批号核验**：MKCB2943V（阳性对照）、MKCD8033（MTT）等批号需与原始记录核对
2. **仪器编号核验**：SDWH系列编号需与实验室设备台账匹配
3. **校正有效期核验**：所有仪器校正日期（2020年）需确认是否在有效期内使用
4. **供应商名称一致性**："GiBco"与"Gibco"、"CORNING"与"Corning"大小写需统一规范
5. **细胞来源核验**："美国菌种保存中心"需确认具体机构名称及细胞接收记录
6. **化学试剂浓度**："99.9%异丙醇"浓度标注需与采购规格核对
7. **页码连续性**：确认第7页前后页码连续，共12页完整
8. **水印真实性**："SDWH"水印为机构标识，需确认报告版本真实性

<!-- page 8 -->
# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[章节标题]** 7 试验系统和给药途径确认
**[正文段落]** 小鼠成纤维细胞 L929 用来检测细胞毒性试验是因为其对试验样品浸提液反应灵敏。
**[正文段落]** 试验样品通过浸提液（用一种与试验系统相容的载体浸提）与试验系统接触，被认为是最佳给药途径，也是为标准推荐的。

**[章节标题]** 8 试验设计

**[子章节标题]** 8.1 浸提液制备

**[子子章节标题]** 8.1.1 样品前处理

**[子子子章节标题]** 8.1.1.1 试验样品灭菌
**[正文]** 辐照灭菌 25 kGy Cobalt-60。

**[子子子章节标题]** 8.1.1.2 对照样品灭菌
**[正文]** 与试验样品相同。

**[子子章节标题]** 8.1.2 样品浸提
**[正文段落]** 无菌条件下取样：等数量取图中所有组件，混合浸提。使用委托方提供的样品的总表面积数据 222.684cm²，并按下表的浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为含 10%胎牛血清的 MEM 培养液。浸提完成后，记录浸提液状态和浸提介质的任何变化（提取前和提取后）。提取液立即用于测试。

**[表格区域]**
表头行：试验阶段 | 实际取样 | 浸提过程 | 最终浸提液
（浸提过程下分三列：浸提比例、浸提介质体积、浸提条件）

| 试验阶段 | 实际取样 | 浸提比例 | 浸提介质体积 | 浸提条件 | 最终浸提液 |
|---------|---------|---------|------------|---------|----------|
| 试验样品 | 222.684cm² | 3 cm²:1 mL | 74.2 mL | 37℃, 24 h | 澄清 |
| 阴性对照 | 30 cm² | 3 cm²:1 mL | 10.0 mL | 37℃, 24 h | 澄清 |
| 空白对照 | / | / | 10.0 mL | 37℃, 24 h | 澄清 |
| 阳性对照 | 0.5 g | 1.0 g:100 mL | 50.0 ml | 37℃, 24 h | 浑浊 |

**[表格下方正文]** 浸提前后浸提液状态未发生改变。浸提液 pH 值未经调整，未经过滤、离心、稀释等处理。阳性浸提液经过滤后使用

**[子章节标题]** 8.2 试验步骤
**[正文]** 试验过程无菌操作：
**[正文段落]** 将 L929 细胞培养在含 10%胎牛血清和抗生素（青霉素 100 U/mL,链霉素 100 μg/mL）的 MEM 培养液中，置于 37℃，5% CO₂ 培养箱中培养。用 0.25%胰酶（含 EDTA）消化细胞制备成单细胞悬液，细胞悬液离心（200 G,3 min），然后将细胞重新分散于培养基中，调整细胞密度为 1×10⁵ 个/mL 的细胞悬液；
**[正文段落]** 接种上述细胞悬液到 1 个 96 孔培养板中，每孔 100 μL，置 37℃ 培养箱中（5% CO₂，37℃，>90%湿度）培养 24 h；
**[正文段落]** 待细胞长成单层后，吸出原来的培养液，分别加入 100 μL 不同浓度的试验样品浸提液（100%、75%、50%、25%）、空白对照液、阳性对照（100%）和阴性对照液（100%），37℃，5% CO₂ 培养 24 h。每组做 5 个平行样；
**[正文段落]** 培养 24 h 后，取出 96 孔板先做细胞形态学观察，然后吸出原来的培养液，每孔加 50 μLMTT（1 mg/mL），置于 37° C，5% CO₂ 培养箱中培养 2 h，吸弃上清，加 100 μL 99.9%纯度的异丙醇溶解结晶；
**[正文段落]** 在酶标仪上以 570 nm 为主吸收波长，650 nm 为参考波长测定吸光度值。

**[子章节标题]** 8.3 结果
**[正文段落]** 样品红外耳温计的 100%浸提液组细胞活力值为 80.1%，具体结果详见附录一，表 1，表 2。

**[页脚]** 第8页 共 12 页

---

## B. Structured Extraction

### 文档标识信息
- 机构名称：[A:页眉左侧] 苏州大学卫生与环境技术研究所
- 报告编号：[A:页眉右侧] SDWH-M201905262-1
- 页码：[A:页脚] 第8页 共 12 页

### 章节结构
| 章节编号 | 章节标题 | 位置 |
|---------|---------|------|
| 7 | 试验系统和给药途径确认 | [A:章节标题] |
| 8 | 试验设计 | [A:章节标题] |
| 8.1 | 浸提液制备 | [A:子章节标题] |
| 8.1.1 | 样品前处理 | [A:子子章节标题] |
| 8.1.1.1 | 试验样品灭菌 | [A:子子子章节标题] |
| 8.1.1.2 | 对照样品灭菌 | [A:子子子章节标题] |
| 8.1.2 | 样品浸提 | [A:子子章节标题] |
| 8.2 | 试验步骤 | [A:子章节标题] |
| 8.3 | 结果 | [A:子章节标题] |

### 关键参数提取

**灭菌参数** [A:8.1.1.1正文]
- 方式：辐照灭菌
- 剂量：25 kGy
- 放射源：Cobalt-60

**样品信息** [A:8.1.2正文]
- 总表面积：222.684 cm²
- 浸提介质：含 10%胎牛血清的 MEM 培养液

### 浸提条件表格 [A:表格区域]

| 试验阶段 | 实际取样 | 浸提比例 | 浸提介质体积 | 浸提条件 | 最终浸提液 |
|---------|---------|---------|------------|---------|----------|
| 试验样品 | 222.684cm² | 3 cm²:1 mL | 74.2 mL | 37℃, 24 h | 澄清 |
| 阴性对照 | 30 cm² | 3 cm²:1 mL | 10.0 mL | 37℃, 24 h | 澄清 |
| 空白对照 | / | / | 10.0 mL | 37℃, 24 h | 澄清 |
| 阳性对照 | 0.5 g | 1.0 g:100 mL | 50.0 ml | 37℃, 24 h | 浑浊 |

**注**：阳性对照"浸提介质体积"列显示"50.0 ml"（小写ml），其余为"mL"（大写ML）。

### 细胞培养参数 [A:8.2正文段落]

| 参数 | 数值 |
|-----|------|
| 细胞系 | L929 |
| 血清浓度 | 10%胎牛血清 |
| 青霉素 | 100 U/mL |
| 链霉素 | 100 μg/mL |
| 培养温度 | 37℃ |
| CO₂浓度 | 5% |
| 胰酶浓度 | 0.25%（含EDTA） |
| 离心条件 | 200 G, 3 min |
| 细胞密度 | 1×10⁵ 个/mL |
| 接种体积 | 100 μL/孔 |
| 培养板 | 96孔培养板 |
| 湿度 | >90% |
| 预培养时间 | 24 h |

### 测试浓度设置 [A:8.2正文段落]
- 试验样品浸提液：100%、75%、50%、25%
- 空白对照液：100%
- 阳性对照：100%
- 阴性对照液：100%
- 平行样数量：5个

### MTT检测参数 [A:8.2正文段落]

| 参数 | 数值 |
|-----|------|
| MTT体积 | 50 μL |
| MTT浓度 | 1 mg/mL |
| 孵育温度 | 37° C（注意：原文有空格） |
| CO₂浓度 | 5% |
| 孵育时间 | 2 h |
| 溶解液 | 100 μL 99.9%纯度异丙醇 |
| 主吸收波长 | 570 nm |
| 参考波长 | 650 nm |

### 结果数据 [A:8.3正文段落]
- 样品名称：红外耳温计
- 测试浓度：100%浸提液组
- 细胞活力值：80.1%
- 详细结果位置：附录一，表1，表2

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|---------|------|------|------|
| 水印 | 斜向重复"SDWH"字样，浅灰色 | 全页面背景 | [可识别] |
| 表格 | 浸提条件参数表，5行6列（含表头） | 页面中上部 | [可识别] |
| 页眉横线 | 分隔页眉与正文 | 页眉下方 | [可识别] |
| 页码 | "第8页 共 12 页" | 页面底部居中 | [可识别] |

---

## D. Candidate Normalization

[候选] 单位大小写不一致：表格中"50.0 ml"（阳性对照-浸提介质体积）与其他行的"mL"不一致，建议统一为"mL"。来源：[A:表格区域-阳性对照行]

[候选] 温度表示方式：正文中有"37℃"（无空格）和"37° C"（有空格）两种写法，建议统一。来源：[A:8.2正文段落]

[候选] 样品名称推断："红外耳温计"应为受试医疗器械产品名称。来源：[A:8.3正文段落]

[候选] 阳性对照物质推断：根据"0.5 g"、"1.0 g:100 mL"的固体称量方式和"浑浊"的最终状态，阳性对照可能为已知细胞毒性物质（如DMSO或特定化学品），但页面未明确标注具体物质名称。来源：[A:表格区域-阳性对照行]

[候选] 附录引用格式："附录一，表 1，表 2"中的空格使用不一致（"表 1"有空格，"表1"可能更规范）。来源：[A:8.3正文段落]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|-----|------|------|
| [空白未填] | [A:表格区域-空白对照行] | "实际取样"和"浸提比例"两列显示为"/"，表示无数据 |
| [表头对应不确定] | [A:表格区域] | "浸提过程"为合并单元格表头，其下三列（浸提比例、浸提介质体积、浸提条件）的层级关系需确认 |

---

## F. Downstream Verification

1. **数值核验**：细胞活力值80.1%需与附录一表1、表2中的原始数据核对，确认计算准确性。来源：[A:8.3正文段落]

2. **单位一致性**：核实"50.0 ml"是否为原文确实小写，或OCR识别误差。来源：[A:表格区域-阳性对照行]

3. **温度格式**：核实"37° C"中的空格是否为原文所有，或排版问题。来源：[A:8.2正文段落]

4. **阳性对照物质**：需从文档其他页面或附录中确认阳性对照的具体化学物质名称，本页仅显示用量参数。来源：[A:表格区域-阳性对照行]

5. **样品完整性**：确认"红外耳温计"是否为完整产品名称，有无型号规格信息在其他页面。来源：[A:8.3正文段落]

6. **附录存在性**：验证附录一、表1、表2是否确实存在于文档后续页面。来源：[A:8.3正文段落]

7. **灭菌确认**：核实25 kGy辐照灭菌是否为委托方要求或标准强制要求。来源：[A:8.1.1.1正文]

<!-- page 9 -->
# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-1

---

**[章节标题]** 8.4 质量检查

**[正文段落1]** 阴性对照无细胞毒性影响，阳性对照造成细胞毒性影响。

**[正文段落2]** 在两天的试验过程中，未经处理的空白对照的光密度绝对值 OD₅₇₀ 表明了每个孔接种的 1 × 10⁴ 个细胞以正常倍增时间成指数增长。

**[正文段落3]** 空白对照的 OD₅₇₀ 平均值不能小于 0.2。

**[正文段落4]** 检查系统的细胞接种误差，96 孔板的左侧（第 2 列）和右侧（第 11 列）作为空白对照（第 1 列和第 12 列不用作空白对照）。左右两侧空白对照的平均值不能与所有空白的平均值相差超过 15 %。

---

**[章节标题]** 8.5 数据分析

**[正文段落5]** 使用 SPSS 16.0 计算各组测定的光密度值的均数±标准差(Mean ± SD)。

**[公式行]** 细胞活力（%）= 100 × (OD₅₇₀ − OD₆₅₀)样品组 / (OD₅₇₀ − OD₆₅₀)空白对照组

*[注：公式中分子分母均有上划线表示平均值，下标"样品组"和"空白对照组"为公式标注]*

**[正文段落6]** 50%浓度的样品浸提液与 100%浓度的样品浸提液相比，细胞活力%应至少相同或更高，否则应重复试验。

**[正文段落7]** 细胞活力%越低，表明受试样品潜在的细胞毒性越大。

---

**[章节标题]** 8.6 评价标准

**[正文段落8]** 50%的样品浸提液至少和 100%的细胞活力相同或者比 100%的细胞活力更高，否则应该重复试验。

**[正文段落9]** 细胞活力%越低，潜在的细胞毒性越大；

**[正文段落10]** 细胞活力<空白组 70%，说明样品具有潜在的细胞毒性；

**[正文段落11]** 100%试验样品浸提液的细胞活力%为最终结果。

---

**[章节标题]** 9 结论

**[正文段落12]** 在本试验条件下，样品红外耳温计的浸提液对 L929 细胞无潜在毒性影响。

---

**[章节标题]** 10 记录存储

**[正文段落13]** 所有与本次试验有关的原始数据和记录都被保存在指定的 SDWH 档案文件中。

---

**[章节标题]** 11 保密协议

**[正文段落14]** 签订检测委托合同即认为双方接受保密协议。

---

**[章节标题]** 12 试验偏离声明

**[正文段落15]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

---

**[页脚]** 第 9 页 共 12 页

---

**[背景水印]** 全页斜向重复水印 "SDWH"

---

## B. Structured Extraction

### 文档元信息
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 | [页眉左侧] |
| 报告编号 | SDWH-M201905262-1 | [页眉右侧] |
| 页码 | 第 9 页 共 12 页 | [页脚] |

### 章节结构
| 章节编号 | 章节标题 | 来源锚点 |
|:---|:---|:---|
| 8.4 | 质量检查 | [章节标题] |
| 8.5 | 数据分析 | [章节标题] |
| 8.6 | 评价标准 | [章节标题] |
| 9 | 结论 | [章节标题] |
| 10 | 记录存储 | [章节标题] |
| 11 | 保密协议 | [章节标题] |
| 12 | 试验偏离声明 | [章节标题] |

### 关键参数与阈值（8.4 质量检查）
| 参数 | 数值/条件 | 来源锚点 |
|:---|:---|:---|
| 细胞接种量 | 1 × 10⁴ 个细胞/孔 | [正文段落2] |
| 空白对照 OD₅₇₀ 最小值 | 0.2 | [正文段落3] |
| 空白对照列位置 | 左侧第 2 列、右侧第 11 列 | [正文段落4] |
| 非空白对照列 | 第 1 列、第 12 列 | [正文段落4] |
| 左右空白对照与总空白平均允许偏差 | ≤ 15% | [正文段落4] |

### 计算公式（8.5 数据分析）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 统计软件 | SPSS 16.0 | [正文段落5] |
| 统计指标 | 均数±标准差 (Mean ± SD) | [正文段落5] |
| 细胞活力计算公式 | 100 × (OD₅₇₀ − OD₆₅₀)样品组 / (OD₅₇₀ − OD₆₅₀)空白对照组 | [公式行] |

### 评价标准阈值（8.6 评价标准）
| 标准项 | 判定条件 | 来源锚点 |
|:---|:---|:---|
| 50% vs 100% 浓度细胞活力关系 | 50% ≥ 100% | [正文段落8] |
| 潜在细胞毒性判定阈值 | 细胞活力 < 空白组 70% | [正文段落10] |
| 最终结果取值 | 100%试验样品浸提液的细胞活力% | [正文段落11] |

### 结论（9 结论）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 受试样品 | 红外耳温计的浸提液 | [正文段落12] |
| 细胞系 | L929 细胞 | [正文段落12] |
| 毒性判定结果 | 无潜在毒性影响 | [正文段落12] |

### 记录存储（10 记录存储）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 保存位置 | 指定的 SDWH 档案文件 | [正文段落13] |

### 保密协议（11 保密协议）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 生效条件 | 签订检测委托合同即认为双方接受 | [正文段落14] |

### 试验偏离（12 试验偏离声明）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 执行情况 | 严格按照计划书执行 | [正文段落15] |
| 偏离情况 | 未发生影响实验数据有效性的偏离 | [正文段落15] |

---

## C. Visual Objects

| 序号 | 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|:---|
| 1 | 文字水印 | 斜向重复 "SDWH" 字样 | 全页背景 | 可见，半透明 |
| 2 | 公式 | 细胞活力计算公式，含分式结构、上下标、上划线 | 8.5 节中部 | 清晰可辨 |
| 3 | 下标数字 | OD₅₇₀、OD₆₅₀ 中的 570、650 | 公式及正文 | 清晰 |
| 4 | 上划线 | 公式中分子分母上的平均值符号 | 公式行 | 清晰 |
| 5 | 页眉横线 | 分隔页眉与正文的水平线 | 页眉下方 | 清晰 |

---

## D. Candidate Normalization

| 序号 | 类型 | 内容 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | [候选] | "OD₅₇₀" 为 570 nm 波长下的光密度值（Optical Density at 570 nm） | [正文段落2]、[公式行] |
| 2 | [候选] | "OD₆₅₀" 为 650 nm 波长下的光密度值，可能用于背景校正 | [公式行] |
| 3 | [候选] | "L929" 为小鼠成纤维细胞系，常用于细胞毒性试验 | [正文段落12] |
| 4 | [候选] | "SDWH" 为 "苏州大学卫生与环境技术研究所" 的英文缩写或机构代码 | [页脚]、[背景水印]、[正文段落13] |
| 5 | [候选] | "SPSS 16.0" 为 IBM SPSS Statistics 版本 16.0 统计分析软件 | [正文段落5] |
| 6 | [候选] | "Mean ± SD" 为标准统计学表达，即算术平均数 ± 标准差 | [正文段落5] |

---

## E. Uncertain Items

| 序号 | 不确定项 | 位置 | 说明 |
|:---|:---|:---|:---|
| 1 | [空白未填] | 无 | 本页无空白待填项 |
| 2 | [被遮挡] | 无 | 本页无被遮挡内容 |
| 3 | [看不清] | 无 | 本页文字整体清晰可辨 |

---

## F. Downstream Verification

| 序号 | 核验项目 | 核验方法 | 优先级 |
|:---|:---|:---|:---|
| 1 | 报告编号 SDWH-M201905262-1 的完整性与一致性 | 核对封面、页眉、页脚各页编号是否一致 | 高 |
| 2 | 公式中 OD₅₇₀ 和 OD₆₅₀ 下标数字的准确性 | 人工复核，确认 570/650 非 571/651 等相似数字 | 高 |
| 3 | "L929 细胞" 与试验方法章节中的细胞系描述一致性 | 跨页比对第 9 页与前面方法学章节 | 中 |
| 4 | "红外耳温计" 与样品信息章节的一致性 | 核对样品描述是否匹配 | 中 |
| 5 | 页码连续性（第 9 页/共 12 页） | 确认文档总页数及本页位置 | 低 |
| 6 | 背景水印 "SDWH" 是否为机构标准防伪标识 | 比对同机构其他报告 | 低 |

<!-- page 10 -->
# Page 10 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[标题]** 附录一 结果

**[表1标题]** 表 1 细胞形态学观察

**[表1表头行]** 组别 | 接种细胞后 | 加浸提液前 | 加浸提液 24 h 后

**[表1第1行]** 空白对照 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第2行]** 阴性对照 | [同上，见第1行第2列] | [同上，见第1行第3列] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第3行]** 阳性对照 | [同上] | [同上] | 细胞裂解死亡。

**[表1第4行]** 100%样品浸提液 | [同上] | [同上] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第5行]** 75%样品浸提液 | [同上] | [同上] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第6行]** 50%样品浸提液 | [同上] | [同上] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表1第7行]** 25%样品浸提液 | [同上] | [同上] | 个别细胞有颗粒，细胞无裂解，生长状态良好。

**[表2标题]** 表 2 细胞活力%

**[表2表头行]** 组别 | 吸光度值 Mean±SD | 细胞活力%

**[表2第1行]** 空白对照 | 0.6142±0.053 | 100.0%

**[表2第2行]** 阴性对照 | 0.6624±0.051 | 107.8%

**[表2第3行]** 阳性对照 | 0.1292±0.016 | 21.0%

**[表2第4行]** 100%样品浸提液 | 0.4922±0.057 | 80.1%

**[表2第5行]** 75%样品浸提液 | 0.5020±0.042 | 81.7%

**[表2第6行]** 50%样品浸提液 | 0.5084±0.070 | 82.8%

**[表2第7行]** 25%样品浸提液 | 0.498±0.034 | 81.1%

**[页脚]** 第 10 页 共 12 页

**[背景水印]** 斜向重复 "SDWH" 字样（浅灰色）

---

## B. Structured Extraction

### 表1：细胞形态学观察 [位置：标题下方，页面中上部]

| 组别 | 接种细胞后 | 加浸提液前 | 加浸提液 24 h 后 |
|:---|:---|:---|:---|
| 空白对照 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 阴性对照 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 阳性对照 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 细胞裂解死亡。 |
| 100%样品浸提液 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 75%样品浸提液 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 50%样品浸提液 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |
| 25%样品浸提液 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 | 个别细胞有颗粒，细胞无裂解，生长状态良好。 |

**注**：表1第2-7行第2-3列内容实际为合并单元格或重复显示"个别细胞有颗粒，细胞无裂解，生长状态良好。"，具体排版方式需核对原始文档。

### 表2：细胞活力% [位置：表1下方]

| 组别 | 吸光度值 Mean±SD | 细胞活力% |
|:---|:---|:---|
| 空白对照 | 0.6142±0.053 | 100.0% |
| 阴性对照 | 0.6624±0.051 | 107.8% |
| 阳性对照 | 0.1292±0.016 | 21.0% |
| 100%样品浸提液 | 0.4922±0.057 | 80.1% |
| 75%样品浸提液 | 0.5020±0.042 | 81.7% |
| 50%样品浸提液 | 0.5084±0.070 | 82.8% |
| 25%样品浸提液 | 0.498±0.034 | 81.1% |

---

## C. Visual Objects

- **[水印]** 斜向浅灰色重复文字 "SDWH"，覆盖整个页面背景 [位置：全页背景]
- **[页眉线]** 机构名称下方的水平分隔线 [位置：页眉]
- **[表格框线]** 表1、表2的灰色表头背景及黑色边框 [位置：两个表格区域]
- **[页码]** "第 10 页 共 12 页" [位置：页面底部居中]

---

## D. Candidate Normalization

- **[候选]** 表1中"接种细胞后"和"加浸提液前"两列内容高度重复，可能为实验设计中的同一观察时间点描述，或表格排版导致的视觉重复。来源：表1第2-7行第2-3列内容相同。
- **[候选]** "SDWH"水印可能为机构缩写（Suzhou University Health and Environment Technology Research Institute 或类似）。来源：页眉机构名称"苏州大学卫生与环境技术研究所"及报告编号前缀"SDWH"。
- **[候选]** 表2中"25%样品浸提液"的吸光度值"0.498±0.034"小数位数为3位，与其他行的4位小数（0.6142、0.6624等）不一致，可能为原始数据记录差异或排版省略末尾零。来源：表2第7行第2列。

---

## E. Uncertain Items

- **[表头对应不确定]** 表1中"接种细胞后"与"加浸提液前"两列的具体实验阶段定义及逻辑关系，需结合实验方案确认是否为同一观察点或不同时间点。
- **[表头对应不确定]** 表1中第2-7行的第2-3列单元格是否为合并单元格或独立单元格，视觉呈现上内容重复但排版结构需确认。

---

## F. Downstream Verification

1. **数据一致性核验**：表2中阴性对照吸光度值（0.6624）高于空白对照（0.6142），导致细胞活力%为107.8%（>100%），需确认该结果是否符合实验预期及计算方法。
2. **数值精度核验**：表2最后一行"0.498±0.034"的小数位数与其他行不一致，需核对原始数据是否为0.4980±0.0340或确实为3位小数。
3. **表格结构核验**：确认表1中"接种细胞后"和"加浸提液前"两列是否为独立观察点或排版导致的视觉重复。
4. **报告编号连续性**：页眉报告编号"SDWH-M201905262-1"需与前后页核对一致性。
5. **页码连续性**："第10页共12页"需与文档整体页码结构核对。

<!-- page 11 -->
# Page 11 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[标题]** 附录二 试验样品照片

**[主图区域]** 一张试验样品照片，包含：
- 顶部一把刻度尺，刻度显示 1-37 cm，其中 10、20、30 为红色数字，其余为黑色数字
- 多个白色/透明塑料部件，包括：
  - 左上：带显示屏窗口的白色长条形外壳
  - 中上：白色圆柱形主体部件（带开口）
  - 右上：白色圆柱形端盖
  - 左中：小型白色塑料连接件
  - 中下：透明弯曲管状部件
  - 右中：多个小型透明/白色环形、锥形零件

**[页脚]** 第 11 页 共 12 页

**[背景水印]** 斜向重复的 "SDWH" 半透明水印

---

## B. Structured Extraction

**页眉信息** [A:页眉左侧][A:页眉右侧]
- 机构名称：苏州大学卫生与环境技术研究所
- 报告编号：SDWH-M201905262-1

**章节标题** [A:标题]
- 附录二 试验样品照片

**样品照片内容** [A:主图区域]
- 测量工具：刻度尺（0-37 cm，厘米刻度）
- 样品部件清单（从左到右、从上到下）：
  1. 白色长条形外壳（带矩形窗口和圆形按钮区域）
  2. 白色圆柱形主体（带侧孔和端部开口）
  3. 白色圆柱形端盖
  4. 小型白色塑料连接件（带卡扣结构）
  5. 透明弯曲管状部件（带两端接口）
  6. 小型透明环形垫圈
  7. 小型透明锥形部件
  8. 白色环形垫圈
  9. 白色锥形部件

**页码信息** [A:页脚]
- 第 11 页 共 12 页

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 刻度尺 | 金属/塑料直尺，黑色刻度线，数字 10/20/30 为红色，其余黑色，范围 1-37 cm | 照片顶部 |
| 白色外壳部件 | 长条形，带矩形窗口和圆形凹陷区域 | 照片左上方 |
| 白色主体部件 | 圆柱形，分段结构，带侧孔和端部开口 | 照片中上方 |
| 白色端盖 | 圆柱形，封闭端 | 照片右上方 |
| 白色连接件 | 小型，带卡扣结构 | 照片左中部 |
| 透明弯管 | 弯曲管状，两端带接口，主体扁平 | 照片中下部 |
| 透明小环 | 小型环形垫圈 | 照片右中部偏左 |
| 透明锥形件 | 小型漏斗状/锥形 | 照片右中部 |
| 白色环形垫圈 | 较厚的白色圆环 | 照片右中部偏右 |
| 白色锥形件 | 较大锥形/漏斗状部件 | 照片最右侧 |
| SDWH 水印 | 浅灰色斜向重复文字，覆盖整页 | 页面背景 |
| 下划线 | 页眉文字下方的黑色横线 | 页眉下方 |

---

## D. Candidate Normalization

[候选] 样品可能为某种检测/采样仪器或医疗/环境检测设备的拆解部件，来源：[A:主图区域] 各塑料部件的组合形态

[候选] 刻度尺用于提供尺寸参考，样品总长度约 25-30 cm，来源：[A:主图区域] 刻度尺与部件的相对位置

[候选] "附录二" 表明本页为报告附录部分的样品照片页，来源：[A:标题]

[候选] 报告编号格式 SDWH-M201905262-1 中，SDWH 可能为机构缩写（苏州大学卫生与环境技术研究所），M 可能代表某种检测类别，201905262 为日期编号（2019年5月26日），-1 为分册号，来源：[A:页眉右侧]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 透明弯管上的具体刻字或标识 | 弯管表面可能有文字但分辨率不足 |
| [看不清] | 小型透明/白色部件的精确数量 | 右中部多个小件堆叠或分散，具体数量需确认 |
| [看不清] | 白色外壳部件窗口内的细节 | 是否为屏幕或只是窗口无法确定 |

---

## F. Downstream Verification

1. **报告编号核验**：确认 SDWH-M201905262-1 与报告其他页码的编号一致性
2. **样品完整性**：核验照片中所有部件是否为完整样品拆解，有无遗漏
3. **刻度尺校准**：确认刻度尺刻度与实际像素比例，用于后续尺寸测量验证
4. **水印真实性**：确认 SDWH 水印为文档固有防伪标识而非扫描添加
5. **页码连续性**：确认第 11 页前后页码的连续性（共 12 页）
6. **样品标识**：查找报告中是否有对附录二样品的文字描述或编号对应

<!-- page 12 -->
# Page 12 Visual Transcript

## A. Raw Visible Content

- [页眉左侧] 苏州大学卫生与环境技术研究所
- [页眉右侧] 报告编号：SDWH-M201905262-1
- [标题] 附录三 客户提供的资料
- [章节1] 1 工艺流程
- [章节1内容] 未提供。
- [章节2] 2 其他信息
- [章节2内容] 未提供。
- [分隔线] ————————————————————
- [分隔线下方] 以下空白
- [页脚] 第 12 页 共 12 页
- [背景水印] 全页斜向重复 "SDWH" 浅灰色水印
- [右侧印章] 红色圆形印章，文字方向为逆时针，可见 "苏" 等字样，[印章文字不完全清晰]

## B. Structured Extraction

- 机构名称：苏州大学卫生与环境技术研究所 [位置：页眉左侧]
- 报告编号：SDWH-M201905262-1 [位置：页眉右侧]
- 附录标题：附录三 客户提供的资料 [位置：页面中部标题]
- 章节1：1 工艺流程 [位置：标题下方]
  - 内容：未提供。 [位置：章节1下方]
- 章节2：2 其他信息 [位置：章节1下方]
  - 内容：未提供。 [位置：章节2下方]
- 结束标记：以下空白 [位置：分隔线下方]
- 页码：第 12 页 共 12 页 [位置：页脚居中]

## C. Visual Objects

- [水印] 全页斜向排列的浅灰色 "SDWH" 重复水印，约45度角，覆盖整个页面
- [印章] 右侧中部偏上位置，红色圆形印章，直径约2-3cm，文字沿圆周逆时针排列，可见部分文字为 "苏" 开头，[印章完整文字不完全清晰]
- [分隔线] 章节2下方有一条水平细线
- [无图片、无图纸、无照片、无图例、无箭头、无横条、无里程碑]

## D. Candidate Normalization

- [候选] 报告编号 SDWH-M201905262-1 可能表示：SDWH-机构缩写，M-可能代表某种报告类型，20190526-日期2019年5月26日，2-1-版本或分册号。来源：[页眉右侧] 报告编号：SDWH-M201905262-1
- [候选] 印章文字可能为 "苏州大学卫生与环境技术研究所" 或该机构公章简称。来源：[C. 右侧印章]
- [候选] "以下空白" 为中文文档标准结束用语，表示后续无内容。来源：[A. 分隔线下方]

## E. Uncertain Items

- [印章文字不完全清晰] 右侧红色圆形印章的完整文字无法完全辨认，仅可见 "苏" 等部分字样
- [无其他看不清、无空白未填、无被遮挡、无表头对应不确定]

## F. Downstream Verification

- 核验印章完整文字，确认是否为 "苏州大学卫生与环境技术研究所" 公章
- 核验报告编号 SDWH-M201905262-1 的编码规则与机构标准格式是否一致
- 确认本页为报告末页（第12页共12页），核验文档完整性
- 核验 "未提供" 状态是否与客户实际提交情况一致
