# Page 6 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[标题]** 检测报告正文

**[章节1]** 1 目的
**[正文]** 该试验目的是为了评价试验样品对 L929 哺乳动物成纤维细胞的生物学反应。该测试是根据样品浸提液而设计的。

**[章节2]** 2 参考标准
**[条目2-1]** GB/T 16886. 5—2017 医疗器械的生物学评价 第 5 部分：细胞毒性测试-体外法
**[条目2-2]** GB/T 16886. 12—2017 医疗器械的生物学评价 第 12 部分：样品制备与参照材料

**[章节3]** 3 执行规范
**[条目3-1]** ISO/IEC 17025:2005 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954。
**[条目3-2]** RB/T 214—2017《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061。

**[章节4]** 4 试验和对照样品确定

**[子章节4.1]** 4.1 试验样品

**[表格4.1-左列]**
- 样品名称
- 制造商
- 制造商地址
- 来样原始状态
- CAS 编号
- 型号
- 规格
- 批号
- 样品材料
- 包装材质
- 性状
- 颜色
- 密度
- 稳定性
- 溶解度
- 保存条件
- 预期临床用途

**[表格4.1-右列]**
- 红外耳温计
- 柯顿(天津)电子医疗器械有限公司
- 天津自贸试验区(空港经济区)航宇路 26 号
- 未灭菌
- 未提供
- PT5
- 未提供
- 未提供
- ABS,TPU,PMMA,PP
- 塑料袋
- 固体
- 白色,灰色,透明
- 未提供
- 未提供
- 不溶于水
- 室温
- 体温测量

**[表格4.1-注]** 试验样品信息是由样品委托单位提供。

**[子章节4.2]** 4.2 对照样品

**[子章节4.2.1]** 4.2.1 阴性对照样品
- 名称：高密度聚乙烯
- 制造商：美国药典委员会
- 规格：3 片装
- 批号：K0M357
- 性状：固体
- 颜色：白色

**[页脚]** 第 6 页 共 12 页

**[水印]** SDWH（斜向重复水印，遍布全页）

---

## B. Structured Extraction

### 文档元信息
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 | [页眉左侧] |
| 报告编号 | SDWH-M201905262-1 | [页眉右侧] |
| 页码 | 第 6 页 共 12 页 | [页脚] |

### 章节结构
| 章节号 | 标题 | 来源锚点 |
|:---|:---|:---|
| 1 | 目的 | [章节1] |
| 2 | 参考标准 | [章节2] |
| 3 | 执行规范 | [章节3] |
| 4 | 试验和对照样品确定 | [章节4] |
| 4.1 | 试验样品 | [子章节4.1] |
| 4.2 | 对照样品 | [子章节4.2] |
| 4.2.1 | 阴性对照样品 | [子章节4.2.1] |

### 参考标准列表
| 序号 | 标准编号 | 标准名称 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | GB/T 16886. 5—2017 | 医疗器械的生物学评价 第 5 部分：细胞毒性测试-体外法 | [条目2-1] |
| 2 | GB/T 16886. 12—2017 | 医疗器械的生物学评价 第 12 部分：样品制备与参照材料 | [条目2-2] |

### 执行规范列表
| 序号 | 标准/规范 | 内容 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | ISO/IEC 17025:2005 | 检测和校准实验室能力的通用要求（CNAS—CL01《检测和校准实验室能力认可准则》）中国合格评定国家认可委员会 实验室认可 注册号：CNAS L2954 | [条目3-1] |
| 2 | RB/T 214—2017 | 《检验检测机构资质认定能力评价 检验检测机构通用要求》中国国家认证认可监督管理委员会 检验检测机构资质认定 证书编号：CMA 180015144061 | [条目3-2] |

### 试验样品信息表（4.1节）
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 样品名称 | 红外耳温计 | [表格4.1-右列]第1行 |
| 制造商 | 柯顿(天津)电子医疗器械有限公司 | [表格4.1-右列]第2行 |
| 制造商地址 | 天津自贸试验区(空港经济区)航宇路 26 号 | [表格4.1-右列]第3行 |
| 来样原始状态 | 未灭菌 | [表格4.1-右列]第4行 |
| CAS 编号 | 未提供 | [表格4.1-右列]第5行 |
| 型号 | PT5 | [表格4.1-右列]第6行 |
| 规格 | 未提供 | [表格4.1-右列]第7行 |
| 批号 | 未提供 | [表格4.1-右列]第8行 |
| 样品材料 | ABS,TPU,PMMA,PP | [表格4.1-右列]第9行 |
| 包装材质 | 塑料袋 | [表格4.1-右列]第10行 |
| 性状 | 固体 | [表格4.1-右列]第11行 |
| 颜色 | 白色,灰色,透明 | [表格4.1-右列]第12行 |
| 密度 | 未提供 | [表格4.1-右列]第13行 |
| 稳定性 | 未提供 | [表格4.1-右列]第14行 |
| 溶解度 | 不溶于水 | [表格4.1-右列]第15行 |
| 保存条件 | 室温 | [表格4.1-右列]第16行 |
| 预期临床用途 | 体温测量 | [表格4.1-右列]第17行 |

**备注**：试验样品信息是由样品委托单位提供。[表格4.1-注]

### 阴性对照样品信息（4.2.1节）
| 属性 | 值 | 来源锚点 |
|:---|:---|:---|
| 名称 | 高密度聚乙烯 | [子章节4.2.1]第1行 |
| 制造商 | 美国药典委员会 | [子章节4.2.1]第2行 |
| 规格 | 3 片装 | [子章节4.2.1]第3行 |
| 批号 | K0M357 | [子章节4.2.1]第4行 |
| 性状 | 固体 | [子章节4.2.1]第5行 |
| 颜色 | 白色 | [子章节4.2.1]第6行 |

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|
| 水印 | "SDWH" 斜向重复文字水印 | 遍布全页背景 | 可见 |
| 页眉横线 | 单条水平分隔线 | 页眉下方 | 可见 |
| 表格横线 | 表格顶部和底部边框线 | 4.1节表格上下 | 可见 |
| 章节编号 | 数字编号（1, 2, 3, 4, 4.1, 4.2, 4.2.1） | 各章节左侧 | 可见 |
| 页脚横线 | 单条水平分隔线 | 页脚上方 | 可见 |

---

## D. Candidate Normalization

| 候选/纠正 | 内容 | 来源锚点 | 说明 |
|:---|:---|:---|:---|
| [候选] | GB/T 16886.5—2017（去除空格） | [条目2-1] | 原文为"GB/T 16886. 5—2017"，标准编号中间有空格，可能为排版格式 |
| [候选] | GB/T 16886.12—2017（去除空格） | [条目2-2] | 原文为"GB/T 16886. 12—2017"，标准编号中间有空格，可能为排版格式 |
| [候选] | 柯顿（天津）→ 可能为"柯顿(天津)"或"柯顿（天津）" | [表格4.1-右列]第2行 | 原文使用半角括号"(天津)"，制造商名称 |
| [候选] | K0M357 → 可能为"KOM357"（字母O与数字0混淆） | [子章节4.2.1]第4行 | 批号中"0"可能为字母"O"，需核实 |
| [候选] | 美国药典委员会 → USP (United States Pharmacopeia) | [子章节4.2.1]第2行 | 中文译名，国际通用缩写为USP |
| [候选] | 样品材料 ABS,TPU,PMMA,PP → 分别为丙烯腈-丁二烯-苯乙烯共聚物、热塑性聚氨酯、聚甲基丙烯酸甲酯、聚丙烯 | [表格4.1-右列]第9行 | 材料缩写对应的全称，供参考 |

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | 4.1节表格：CAS 编号 | 明确标注"未提供" |
| [空白未填] | 4.1节表格：规格 | 明确标注"未提供" |
| [空白未填] | 4.1节表格：批号 | 明确标注"未提供" |
| [空白未填] | 4.1节表格：密度 | 明确标注"未提供" |
| [空白未填] | 4.1节表格：稳定性 | 明确标注"未提供" |
| [表头对应不确定] | 无 | 本页表格表头与值对应关系清晰，无不确定项 |

---

## F. Downstream Verification

| 序号 | 核验项目 | 优先级 | 说明 |
|:---|:---|:---|:---|
| 1 | 批号 K0M357 字符核实 | 高 | 确认"0"为数字零还是字母O |
| 2 | 制造商名称"柯顿"核实 | 中 | 确认企业注册名称，括号全半角使用 |
| 3 | 标准编号空格格式 | 低 | GB/T 16886. 5 与 GB/T 16886.5 格式一致性 |
| 4 | 样品材料缩写准确性 | 中 | ABS,TPU,PMMA,PP 与实物一致性 |
| 5 | 页码连续性检查 | 中 | 确认第6页前后页码连续（共12页） |
| 6 | 4.2节完整性 | 高 | 本页仅显示4.2.1阴性对照，需确认是否存在4.2.2阳性对照等后续内容 |
| 7 | 水印SDWH与报告编号SDWH-M201905262-1一致性 | 低 | 确认水印缩写与报告编号前缀一致 |