# Page 7 Visual Transcript

## A. Raw Visible Content

[页眉左侧] 苏州大学卫生与环境技术研究所
[页眉右侧] 报告编号：SDWH-M201905262-1

[正文段落1] 稳定性：室温下稳定
[正文段落2] 保存条件：室温
[正文段落3] 浸提介质：含10%胎牛血清的MEM培养液

[章节标题] 4.2.2 阳性对照样品
[条目1] 阳性对照样品名称：Zinc diethyldithiocarbamate
[条目2] 制造商：Sigma
[条目3] 规格：25 g
[条目4] 批号：MKCB2943V
[条目5] 浓度：1%
[条目6] 溶剂：10%胎牛血清的MEM培养液
[条目7] 性状：固体
[条目8] 颜色：白色

[章节标题] 4.2.3 空白对照
[条目9] 空白对照样品名称：含10%胎牛血清的MEM培养液
[条目10] 性状：液体
[条目11] 颜色：粉红色
[条目12] 保存条件：4±2℃

[章节标题] 5 仪器和试剂

[子章节标题] 5.1 仪器设备

[表格1-表头行] 仪器名称 | 仪器编号 | 校正有效期
[表格1-行1] 高压灭菌器 | SDWH2204 | 2020-04-16
[表格1-行2] 恒温摇床 | SDWH2109 | 2020-10-28
[表格1-行3] 钢直尺 | SDWH463 | 2020-07-29
[表格1-行4] 电子天平 | SDWH2601 | 2020-06-19
[表格1-行5] 电子天平 | SDWH230 | 2020-05-04
[表格1-行6] CO₂培养箱 | SDWH021 | 2020-04-16
[表格1-行7] 倒置显微镜 | SDWH037 | 2020-05-04
[表格1-行8] 超净工作台 | SDWH454 | 2020-05-06
[表格1-行9] 酶联免疫检测仪 | SDWH2386 | 2020-07-04

[子章节标题] 5.2 试剂

[表格2-表头行] 试剂名称 | 供应商 | 批号
[表格2-行1] MTT(3-（4，5-二甲基噻唑-2）-2，5-二苯基四氮唑溴盐) | SIGMA | MKCD8033
[表格2-行2] 胎牛血清 | CORNING | 35081006
[表格2-行3] MEM | HyClone | AE29246282
[表格2-行4] 胰酶 | GiBco | 2048080
[表格2-行5] 青霉素链霉素 | GiBco | 2087432
[表格2-行6] PBS | CORNING | 05418005
[表格2-行7] 99.9%异丙醇 | 国药集团化学试剂有限公司 | 20190227

[章节标题] 6 试验系统鉴别
[正文段落4] 该试验用小鼠成纤维细胞L929,细胞系来自美国菌种保存中心。

[页脚] 第7页 共12页

## B. Structured Extraction

### 4.2.2 阳性对照样品 [章节标题]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 阳性对照样品名称 | Zinc diethyldithiocarbamate | [条目1] |
| 制造商 | Sigma | [条目2] |
| 规格 | 25 g | [条目3] |
| 批号 | MKCB2943V | [条目4] |
| 浓度 | 1% | [条目5] |
| 溶剂 | 10%胎牛血清的MEM培养液 | [条目6] |
| 性状 | 固体 | [条目7] |
| 颜色 | 白色 | [条目8] |

### 4.2.3 空白对照 [章节标题]
| 属性 | 内容 | 来源 |
|:---|:---|:---|
| 空白对照样品名称 | 含10%胎牛血清的MEM培养液 | [条目9] |
| 性状 | 液体 | [条目10] |
| 颜色 | 粉红色 | [条目11] |
| 保存条件 | 4±2℃ | [条目12] |

### 5.1 仪器设备 [表格1]
| 仪器名称 | 仪器编号 | 校正有效期 |
|:---|:---|:---|
| 高压灭菌器 | SDWH2204 | 2020-04-16 |
| 恒温摇床 | SDWH2109 | 2020-10-28 |
| 钢直尺 | SDWH463 | 2020-07-29 |
| 电子天平 | SDWH2601 | 2020-06-19 |
| 电子天平 | SDWH230 | 2020-05-04 |
| CO₂培养箱 | SDWH021 | 2020-04-16 |
| 倒置显微镜 | SDWH037 | 2020-05-04 |
| 超净工作台 | SDWH454 | 2020-05-06 |
| 酶联免疫检测仪 | SDWH2386 | 2020-07-04 |

### 5.2 试剂 [表格2]
| 试剂名称 | 供应商 | 批号 |
|:---|:---|:---|
| MTT(3-（4，5-二甲基噻唑-2）-2，5-二苯基四氮唑溴盐) | SIGMA | MKCD8033 |
| 胎牛血清 | CORNING | 35081006 |
| MEM | HyClone | AE29246282 |
| 胰酶 | GiBco | 2048080 |
| 青霉素链霉素 | GiBco | 2087432 |
| PBS | CORNING | 05418005 |
| 99.9%异丙醇 | 国药集团化学试剂有限公司 | 20190227 |

### 6 试验系统鉴别 [章节标题]
- 试验细胞：小鼠成纤维细胞L929 [正文段落4]
- 细胞系来源：美国菌种保存中心 [正文段落4]

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 水印 | 淡灰色"SDWH"重复斜向水印，覆盖整页 | 全页背景 |
| 页眉横线 | 黑色水平分隔线 | 页眉下方 |
| 表格边框 | 黑色实线边框，表头行有灰色底纹 | 5.1、5.2节 |
| 页码 | "第7页 共12页" | 页面底部居中 |
| 右侧边缘痕迹 | 页面右侧边缘有红色竖线痕迹（可能是扫描或装订痕迹） | 右边缘 |

## D. Candidate Normalization

[候选] "Zinc diethyldithiocarbamate" 化学名称为二乙基二硫代氨基甲酸锌，CAS号14324-55-1，来源：[条目1]
[候选] "MTT" 全称为3-(4,5-二甲基噻唑-2)-2,5-二苯基四氮唑溴盐，是一种细胞活力检测试剂，来源：[表格2-行1]
[候选] "L929" 为小鼠成纤维细胞系，常用于细胞毒性试验，来源：[正文段落4]
[候选] "美国菌种保存中心" 可能指ATCC (American Type Culture Collection)，来源：[正文段落4]
[候选] "GiBco" 与 "Gibco" 为同一品牌不同大小写写法，来源：[表格2-行4、行5]
[候选] "HyClone" 为Cytiva旗下细胞培养产品品牌，来源：[表格2-行3]
[候选] "CORNING" 与 "Corning" 为同一公司不同大小写写法，来源：[表格2-行2、行6]

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 页面顶部边缘 | 可能有极淡的页眉内容，无法辨认 |
| [看不清] | 右侧边缘红色痕迹 | 具体性质不确定，可能是扫描伪影或物理标记 |

## F. Downstream Verification

1. **批号核验**：MKCB2943V（阳性对照）、MKCD8033（MTT）等批号需与原始记录核对
2. **仪器编号核验**：SDWH系列编号需与实验室设备台账匹配
3. **校正有效期核验**：所有仪器校正日期（2020年）需确认是否在有效期内使用
4. **供应商名称一致性**："GiBco"与"Gibco"、"CORNING"与"Corning"大小写需统一规范
5. **细胞来源核验**："美国菌种保存中心"需确认具体机构名称及细胞接收记录
6. **化学试剂浓度**："99.9%异丙醇"浓度标注需与采购规格核对
7. **页码连续性**：确认第7页前后页码连续，共12页完整
8. **水印真实性**："SDWH"水印为机构标识，需确认报告版本真实性