# Page 8 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所
**[页眉右侧]** 报告编号：SDWH-M201905262-1

**[章节标题]** 7 试验系统和给药途径确认
**[正文段落]** 小鼠成纤维细胞 L929 用来检测细胞毒性试验是因为其对试验样品浸提液反应灵敏。
**[正文段落]** 试验样品通过浸提液（用一种与试验系统相容的载体浸提）与试验系统接触，被认为是最佳给药途径，也是为标准推荐的。

**[章节标题]** 8 试验设计

**[子章节标题]** 8.1 浸提液制备

**[子子章节标题]** 8.1.1 样品前处理

**[子子子章节标题]** 8.1.1.1 试验样品灭菌
**[正文]** 辐照灭菌 25 kGy Cobalt-60。

**[子子子章节标题]** 8.1.1.2 对照样品灭菌
**[正文]** 与试验样品相同。

**[子子章节标题]** 8.1.2 样品浸提
**[正文段落]** 无菌条件下取样：等数量取图中所有组件，混合浸提。使用委托方提供的样品的总表面积数据 222.684cm²，并按下表的浸提比例（样品：浸提介质）在密闭的惰性容器内震荡浸提。浸提介质为含 10%胎牛血清的 MEM 培养液。浸提完成后，记录浸提液状态和浸提介质的任何变化（提取前和提取后）。提取液立即用于测试。

**[表格区域]**
表头行：试验阶段 | 实际取样 | 浸提过程 | 最终浸提液
（浸提过程下分三列：浸提比例、浸提介质体积、浸提条件）

| 试验阶段 | 实际取样 | 浸提比例 | 浸提介质体积 | 浸提条件 | 最终浸提液 |
|---------|---------|---------|------------|---------|----------|
| 试验样品 | 222.684cm² | 3 cm²:1 mL | 74.2 mL | 37℃, 24 h | 澄清 |
| 阴性对照 | 30 cm² | 3 cm²:1 mL | 10.0 mL | 37℃, 24 h | 澄清 |
| 空白对照 | / | / | 10.0 mL | 37℃, 24 h | 澄清 |
| 阳性对照 | 0.5 g | 1.0 g:100 mL | 50.0 ml | 37℃, 24 h | 浑浊 |

**[表格下方正文]** 浸提前后浸提液状态未发生改变。浸提液 pH 值未经调整，未经过滤、离心、稀释等处理。阳性浸提液经过滤后使用

**[子章节标题]** 8.2 试验步骤
**[正文]** 试验过程无菌操作：
**[正文段落]** 将 L929 细胞培养在含 10%胎牛血清和抗生素（青霉素 100 U/mL,链霉素 100 μg/mL）的 MEM 培养液中，置于 37℃，5% CO₂ 培养箱中培养。用 0.25%胰酶（含 EDTA）消化细胞制备成单细胞悬液，细胞悬液离心（200 G,3 min），然后将细胞重新分散于培养基中，调整细胞密度为 1×10⁵ 个/mL 的细胞悬液；
**[正文段落]** 接种上述细胞悬液到 1 个 96 孔培养板中，每孔 100 μL，置 37℃ 培养箱中（5% CO₂，37℃，>90%湿度）培养 24 h；
**[正文段落]** 待细胞长成单层后，吸出原来的培养液，分别加入 100 μL 不同浓度的试验样品浸提液（100%、75%、50%、25%）、空白对照液、阳性对照（100%）和阴性对照液（100%），37℃，5% CO₂ 培养 24 h。每组做 5 个平行样；
**[正文段落]** 培养 24 h 后，取出 96 孔板先做细胞形态学观察，然后吸出原来的培养液，每孔加 50 μLMTT（1 mg/mL），置于 37° C，5% CO₂ 培养箱中培养 2 h，吸弃上清，加 100 μL 99.9%纯度的异丙醇溶解结晶；
**[正文段落]** 在酶标仪上以 570 nm 为主吸收波长，650 nm 为参考波长测定吸光度值。

**[子章节标题]** 8.3 结果
**[正文段落]** 样品红外耳温计的 100%浸提液组细胞活力值为 80.1%，具体结果详见附录一，表 1，表 2。

**[页脚]** 第8页 共 12 页

---

## B. Structured Extraction

### 文档标识信息
- 机构名称：[A:页眉左侧] 苏州大学卫生与环境技术研究所
- 报告编号：[A:页眉右侧] SDWH-M201905262-1
- 页码：[A:页脚] 第8页 共 12 页

### 章节结构
| 章节编号 | 章节标题 | 位置 |
|---------|---------|------|
| 7 | 试验系统和给药途径确认 | [A:章节标题] |
| 8 | 试验设计 | [A:章节标题] |
| 8.1 | 浸提液制备 | [A:子章节标题] |
| 8.1.1 | 样品前处理 | [A:子子章节标题] |
| 8.1.1.1 | 试验样品灭菌 | [A:子子子章节标题] |
| 8.1.1.2 | 对照样品灭菌 | [A:子子子章节标题] |
| 8.1.2 | 样品浸提 | [A:子子章节标题] |
| 8.2 | 试验步骤 | [A:子章节标题] |
| 8.3 | 结果 | [A:子章节标题] |

### 关键参数提取

**灭菌参数** [A:8.1.1.1正文]
- 方式：辐照灭菌
- 剂量：25 kGy
- 放射源：Cobalt-60

**样品信息** [A:8.1.2正文]
- 总表面积：222.684 cm²
- 浸提介质：含 10%胎牛血清的 MEM 培养液

### 浸提条件表格 [A:表格区域]

| 试验阶段 | 实际取样 | 浸提比例 | 浸提介质体积 | 浸提条件 | 最终浸提液 |
|---------|---------|---------|------------|---------|----------|
| 试验样品 | 222.684cm² | 3 cm²:1 mL | 74.2 mL | 37℃, 24 h | 澄清 |
| 阴性对照 | 30 cm² | 3 cm²:1 mL | 10.0 mL | 37℃, 24 h | 澄清 |
| 空白对照 | / | / | 10.0 mL | 37℃, 24 h | 澄清 |
| 阳性对照 | 0.5 g | 1.0 g:100 mL | 50.0 ml | 37℃, 24 h | 浑浊 |

**注**：阳性对照"浸提介质体积"列显示"50.0 ml"（小写ml），其余为"mL"（大写ML）。

### 细胞培养参数 [A:8.2正文段落]

| 参数 | 数值 |
|-----|------|
| 细胞系 | L929 |
| 血清浓度 | 10%胎牛血清 |
| 青霉素 | 100 U/mL |
| 链霉素 | 100 μg/mL |
| 培养温度 | 37℃ |
| CO₂浓度 | 5% |
| 胰酶浓度 | 0.25%（含EDTA） |
| 离心条件 | 200 G, 3 min |
| 细胞密度 | 1×10⁵ 个/mL |
| 接种体积 | 100 μL/孔 |
| 培养板 | 96孔培养板 |
| 湿度 | >90% |
| 预培养时间 | 24 h |

### 测试浓度设置 [A:8.2正文段落]
- 试验样品浸提液：100%、75%、50%、25%
- 空白对照液：100%
- 阳性对照：100%
- 阴性对照液：100%
- 平行样数量：5个

### MTT检测参数 [A:8.2正文段落]

| 参数 | 数值 |
|-----|------|
| MTT体积 | 50 μL |
| MTT浓度 | 1 mg/mL |
| 孵育温度 | 37° C（注意：原文有空格） |
| CO₂浓度 | 5% |
| 孵育时间 | 2 h |
| 溶解液 | 100 μL 99.9%纯度异丙醇 |
| 主吸收波长 | 570 nm |
| 参考波长 | 650 nm |

### 结果数据 [A:8.3正文段落]
- 样品名称：红外耳温计
- 测试浓度：100%浸提液组
- 细胞活力值：80.1%
- 详细结果位置：附录一，表1，表2

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 | 状态 |
|---------|------|------|------|
| 水印 | 斜向重复"SDWH"字样，浅灰色 | 全页面背景 | [可识别] |
| 表格 | 浸提条件参数表，5行6列（含表头） | 页面中上部 | [可识别] |
| 页眉横线 | 分隔页眉与正文 | 页眉下方 | [可识别] |
| 页码 | "第8页 共 12 页" | 页面底部居中 | [可识别] |

---

## D. Candidate Normalization

[候选] 单位大小写不一致：表格中"50.0 ml"（阳性对照-浸提介质体积）与其他行的"mL"不一致，建议统一为"mL"。来源：[A:表格区域-阳性对照行]

[候选] 温度表示方式：正文中有"37℃"（无空格）和"37° C"（有空格）两种写法，建议统一。来源：[A:8.2正文段落]

[候选] 样品名称推断："红外耳温计"应为受试医疗器械产品名称。来源：[A:8.3正文段落]

[候选] 阳性对照物质推断：根据"0.5 g"、"1.0 g:100 mL"的固体称量方式和"浑浊"的最终状态，阳性对照可能为已知细胞毒性物质（如DMSO或特定化学品），但页面未明确标注具体物质名称。来源：[A:表格区域-阳性对照行]

[候选] 附录引用格式："附录一，表 1，表 2"中的空格使用不一致（"表 1"有空格，"表1"可能更规范）。来源：[A:8.3正文段落]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|-----|------|------|
| [空白未填] | [A:表格区域-空白对照行] | "实际取样"和"浸提比例"两列显示为"/"，表示无数据 |
| [表头对应不确定] | [A:表格区域] | "浸提过程"为合并单元格表头，其下三列（浸提比例、浸提介质体积、浸提条件）的层级关系需确认 |

---

## F. Downstream Verification

1. **数值核验**：细胞活力值80.1%需与附录一表1、表2中的原始数据核对，确认计算准确性。来源：[A:8.3正文段落]

2. **单位一致性**：核实"50.0 ml"是否为原文确实小写，或OCR识别误差。来源：[A:表格区域-阳性对照行]

3. **温度格式**：核实"37° C"中的空格是否为原文所有，或排版问题。来源：[A:8.2正文段落]

4. **阳性对照物质**：需从文档其他页面或附录中确认阳性对照的具体化学物质名称，本页仅显示用量参数。来源：[A:表格区域-阳性对照行]

5. **样品完整性**：确认"红外耳温计"是否为完整产品名称，有无型号规格信息在其他页面。来源：[A:8.3正文段落]

6. **附录存在性**：验证附录一、表1、表2是否确实存在于文档后续页面。来源：[A:8.3正文段落]

7. **灭菌确认**：核实25 kGy辐照灭菌是否为委托方要求或标准强制要求。来源：[A:8.1.1.1正文]