# Page 9 Visual Transcript

## A. Raw Visible Content

**[页眉左侧]** 苏州大学卫生与环境技术研究所

**[页眉右侧]** 报告编号：SDWH-M201905262-1

---

**[章节标题]** 8.4 质量检查

**[正文段落1]** 阴性对照无细胞毒性影响，阳性对照造成细胞毒性影响。

**[正文段落2]** 在两天的试验过程中，未经处理的空白对照的光密度绝对值 OD₅₇₀ 表明了每个孔接种的 1 × 10⁴ 个细胞以正常倍增时间成指数增长。

**[正文段落3]** 空白对照的 OD₅₇₀ 平均值不能小于 0.2。

**[正文段落4]** 检查系统的细胞接种误差，96 孔板的左侧（第 2 列）和右侧（第 11 列）作为空白对照（第 1 列和第 12 列不用作空白对照）。左右两侧空白对照的平均值不能与所有空白的平均值相差超过 15 %。

---

**[章节标题]** 8.5 数据分析

**[正文段落5]** 使用 SPSS 16.0 计算各组测定的光密度值的均数±标准差(Mean ± SD)。

**[公式行]** 细胞活力（%）= 100 × (OD₅₇₀ − OD₆₅₀)样品组 / (OD₅₇₀ − OD₆₅₀)空白对照组

*[注：公式中分子分母均有上划线表示平均值，下标"样品组"和"空白对照组"为公式标注]*

**[正文段落6]** 50%浓度的样品浸提液与 100%浓度的样品浸提液相比，细胞活力%应至少相同或更高，否则应重复试验。

**[正文段落7]** 细胞活力%越低，表明受试样品潜在的细胞毒性越大。

---

**[章节标题]** 8.6 评价标准

**[正文段落8]** 50%的样品浸提液至少和 100%的细胞活力相同或者比 100%的细胞活力更高，否则应该重复试验。

**[正文段落9]** 细胞活力%越低，潜在的细胞毒性越大；

**[正文段落10]** 细胞活力<空白组 70%，说明样品具有潜在的细胞毒性；

**[正文段落11]** 100%试验样品浸提液的细胞活力%为最终结果。

---

**[章节标题]** 9 结论

**[正文段落12]** 在本试验条件下，样品红外耳温计的浸提液对 L929 细胞无潜在毒性影响。

---

**[章节标题]** 10 记录存储

**[正文段落13]** 所有与本次试验有关的原始数据和记录都被保存在指定的 SDWH 档案文件中。

---

**[章节标题]** 11 保密协议

**[正文段落14]** 签订检测委托合同即认为双方接受保密协议。

---

**[章节标题]** 12 试验偏离声明

**[正文段落15]** 本次试验严格按照计划书执行，未发生影响实验数据有效性的偏离。

---

**[页脚]** 第 9 页 共 12 页

---

**[背景水印]** 全页斜向重复水印 "SDWH"

---

## B. Structured Extraction

### 文档元信息
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 机构名称 | 苏州大学卫生与环境技术研究所 | [页眉左侧] |
| 报告编号 | SDWH-M201905262-1 | [页眉右侧] |
| 页码 | 第 9 页 共 12 页 | [页脚] |

### 章节结构
| 章节编号 | 章节标题 | 来源锚点 |
|:---|:---|:---|
| 8.4 | 质量检查 | [章节标题] |
| 8.5 | 数据分析 | [章节标题] |
| 8.6 | 评价标准 | [章节标题] |
| 9 | 结论 | [章节标题] |
| 10 | 记录存储 | [章节标题] |
| 11 | 保密协议 | [章节标题] |
| 12 | 试验偏离声明 | [章节标题] |

### 关键参数与阈值（8.4 质量检查）
| 参数 | 数值/条件 | 来源锚点 |
|:---|:---|:---|
| 细胞接种量 | 1 × 10⁴ 个细胞/孔 | [正文段落2] |
| 空白对照 OD₅₇₀ 最小值 | 0.2 | [正文段落3] |
| 空白对照列位置 | 左侧第 2 列、右侧第 11 列 | [正文段落4] |
| 非空白对照列 | 第 1 列、第 12 列 | [正文段落4] |
| 左右空白对照与总空白平均允许偏差 | ≤ 15% | [正文段落4] |

### 计算公式（8.5 数据分析）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 统计软件 | SPSS 16.0 | [正文段落5] |
| 统计指标 | 均数±标准差 (Mean ± SD) | [正文段落5] |
| 细胞活力计算公式 | 100 × (OD₅₇₀ − OD₆₅₀)样品组 / (OD₅₇₀ − OD₆₅₀)空白对照组 | [公式行] |

### 评价标准阈值（8.6 评价标准）
| 标准项 | 判定条件 | 来源锚点 |
|:---|:---|:---|
| 50% vs 100% 浓度细胞活力关系 | 50% ≥ 100% | [正文段落8] |
| 潜在细胞毒性判定阈值 | 细胞活力 < 空白组 70% | [正文段落10] |
| 最终结果取值 | 100%试验样品浸提液的细胞活力% | [正文段落11] |

### 结论（9 结论）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 受试样品 | 红外耳温计的浸提液 | [正文段落12] |
| 细胞系 | L929 细胞 | [正文段落12] |
| 毒性判定结果 | 无潜在毒性影响 | [正文段落12] |

### 记录存储（10 记录存储）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 保存位置 | 指定的 SDWH 档案文件 | [正文段落13] |

### 保密协议（11 保密协议）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 生效条件 | 签订检测委托合同即认为双方接受 | [正文段落14] |

### 试验偏离（12 试验偏离声明）
| 项目 | 内容 | 来源锚点 |
|:---|:---|:---|
| 执行情况 | 严格按照计划书执行 | [正文段落15] |
| 偏离情况 | 未发生影响实验数据有效性的偏离 | [正文段落15] |

---

## C. Visual Objects

| 序号 | 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|:---|
| 1 | 文字水印 | 斜向重复 "SDWH" 字样 | 全页背景 | 可见，半透明 |
| 2 | 公式 | 细胞活力计算公式，含分式结构、上下标、上划线 | 8.5 节中部 | 清晰可辨 |
| 3 | 下标数字 | OD₅₇₀、OD₆₅₀ 中的 570、650 | 公式及正文 | 清晰 |
| 4 | 上划线 | 公式中分子分母上的平均值符号 | 公式行 | 清晰 |
| 5 | 页眉横线 | 分隔页眉与正文的水平线 | 页眉下方 | 清晰 |

---

## D. Candidate Normalization

| 序号 | 类型 | 内容 | 来源锚点 |
|:---|:---|:---|:---|
| 1 | [候选] | "OD₅₇₀" 为 570 nm 波长下的光密度值（Optical Density at 570 nm） | [正文段落2]、[公式行] |
| 2 | [候选] | "OD₆₅₀" 为 650 nm 波长下的光密度值，可能用于背景校正 | [公式行] |
| 3 | [候选] | "L929" 为小鼠成纤维细胞系，常用于细胞毒性试验 | [正文段落12] |
| 4 | [候选] | "SDWH" 为 "苏州大学卫生与环境技术研究所" 的英文缩写或机构代码 | [页脚]、[背景水印]、[正文段落13] |
| 5 | [候选] | "SPSS 16.0" 为 IBM SPSS Statistics 版本 16.0 统计分析软件 | [正文段落5] |
| 6 | [候选] | "Mean ± SD" 为标准统计学表达，即算术平均数 ± 标准差 | [正文段落5] |

---

## E. Uncertain Items

| 序号 | 不确定项 | 位置 | 说明 |
|:---|:---|:---|:---|
| 1 | [空白未填] | 无 | 本页无空白待填项 |
| 2 | [被遮挡] | 无 | 本页无被遮挡内容 |
| 3 | [看不清] | 无 | 本页文字整体清晰可辨 |

---

## F. Downstream Verification

| 序号 | 核验项目 | 核验方法 | 优先级 |
|:---|:---|:---|:---|
| 1 | 报告编号 SDWH-M201905262-1 的完整性与一致性 | 核对封面、页眉、页脚各页编号是否一致 | 高 |
| 2 | 公式中 OD₅₇₀ 和 OD₆₅₀ 下标数字的准确性 | 人工复核，确认 570/650 非 571/651 等相似数字 | 高 |
| 3 | "L929 细胞" 与试验方法章节中的细胞系描述一致性 | 跨页比对第 9 页与前面方法学章节 | 中 |
| 4 | "红外耳温计" 与样品信息章节的一致性 | 核对样品描述是否匹配 | 中 |
| 5 | 页码连续性（第 9 页/共 12 页） | 确认文档总页数及本页位置 | 低 |
| 6 | 背景水印 "SDWH" 是否为机构标准防伪标识 | 比对同机构其他报告 | 低 |