# Page 10 Visual Transcript

## A. Raw Visible Content

### A.1 标题栏区域（底部表格）
| 位置 | 内容 |
|:---|:---|
| 底部表格第3行 | Signature, Date, Tolerance, Pro material, 环氧树脂板, Model NO., T-Z1 |
| 底部表格第2行 | Design, [空白], .X, Surf dispose, [空白], Part name, PCB |
| 底部表格第1行 | Checkup, [空白], .XX, Scale, 1:1, Drawing NO., T-Z1-P13 |
| 底部表格第0行（最底） | No., 更改记录, 更改时间, Approve, [空白], .X°, Units, mm, [符号], [符号], Edition, V1.0 |

### A.2 技术要求区域（左下角）
| 位置 | 内容 |
|:---|:---|
| 左下角 | 技术要求： |
| | 1. TH =1.0±0.1 |
| | 2. 产品符合rohs 2.0 |

### A.3 图纸主体区域（中央）
| 位置 | 内容 |
|:---|:---|
| 中央主视图 | 机械零件侧视图，带大量尺寸标注 |
| 右侧尺寸标注 | 21.2, 18.2, 16.2, 9.2, 3.2, 2.5, 5.7, 2.6, ∅0.8, 8.2, 12.2, ∅2.2, 1.1, 8.95, 2.7, 1.6, 6.5, 4.15, 2-∅1, 2-∅2.2, 2-∅1.6, 0.7, 2.2, ∅2.2, 2-R2.4, 2-∅1.6, 6.85, 1.6, 12.2, 24.4, 1.6 |
| 左侧高度尺寸 | 84.7, 43.4, 43.2, 40, 34.4, 27.6, 20.15, 14, 8.5, 24.5, 13.9 |
| 右上角 | Ⓧ 尺寸序号 |

### A.4 公差表区域（右下角小表格）
| 位置 | 内容 |
|:---|:---|
| 表头 | LEVEL, GENERAL TOLERANCE |
| 行1 | DTM, A, B, C |
| 行2 | < 5, ±0.03, ±0.1, ±0.15 |
| 行3 | > 5-15, ±0.05, ±0.1, ±0.15 |
| 行4 | > 15-50, ±0.05, ±0.1, ±0.2 |
| 行5 | > 50-100, ±0.08, ±0.2, ±0.3 |
| 行6 | >100, ±0.1%, ±0.2%, ±0.3% |
| 行7 | ANGULAR, ±0.1°, ±0.5°, ±0.5° |
| 行8 | SELECT LEVEL, [符号], [符号] |
| 底部 | B |

### A.5 边框与分区
| 位置 | 内容 |
|:---|:---|
| 顶部边框 | A, B, C, D, E, F, G, H 列标 |
| 左侧边框 | 1, 2, 3, 4, 5, 6, 7, 8, 9 行号 |

---

## B. Structured Extraction

### B.1 标题栏信息表（引用A.1）
| 字段 | 值 | 位置锚点 |
|:---|:---|:---|
| Model NO. | T-Z1 | 底部表格第3行最右 |
| Part name | PCB | 底部表格第2行最右 |
| Drawing NO. | T-Z1-P13 | 底部表格第1行最右 |
| Scale | 1:1 | 底部表格第1行 |
| Units | mm | 底部表格第0行 |
| Edition | V1.0 | 底部表格第0行最右 |
| Pro material | 环氧树脂板 | 底部表格第3行 |
| Tolerance Design | .X | 底部表格第2行 |
| Tolerance Checkup | .XX | 底部表格第1行 |
| Tolerance Approve | .X° | 底部表格第0行 |
| Signature-Design | [空白未填] | 底部表格第2行 |
| Signature-Checkup | [空白未填] | 底部表格第1行 |
| Signature-Approve | [空白未填] | 底部表格第0行 |
| Date-Design | [空白未填] | 底部表格第2行 |
| Date-Checkup | [空白未填] | 底部表格第1行 |
| Date-Approve | [空白未填] | 底部表格第0行 |
| Surf dispose | [空白未填] | 底部表格第2行 |

### B.2 更改记录表（引用A.1）
| No. | 更改记录 | 更改时间 | Approve |
|:---|:---|:---|:---|
| [空白未填] | [空白未填] | [空白未填] | [空白未填] |

### B.3 技术要求（引用A.2）
1. TH =1.0±0.1
2. 产品符合rohs 2.0

### B.4 一般公差表（引用A.4）
| DTM范围 | A级 | B级 | C级 |
|:---|:---|:---|:---|
| < 5 | ±0.03 | ±0.1 | ±0.15 |
| > 5-15 | ±0.05 | ±0.1 | ±0.15 |
| > 15-50 | ±0.05 | ±0.1 | ±0.2 |
| > 50-100 | ±0.08 | ±0.2 | ±0.3 |
| >100 | ±0.1% | ±0.2% | ±0.3% |
| ANGULAR | ±0.1° | ±0.5° | ±0.5° |

SELECT LEVEL: [符号] [符号]（当前选择B级，见表格底部"B"）

### B.5 主要尺寸标注（引用A.3）
- 总高度：84.7
- 顶部结构尺寸组：21.2, 18.2, 16.2, 9.2, 3.2, 2.5, 5.7
- 孔径：∅0.8, ∅2.2, 2-∅1, 2-∅2.2, 2-∅1.6, ∅2.2, 2-∅1.6
- 圆角：2-R2.4, R2-∅0.8 [表头对应不确定]
- 宽度/深度尺寸：24.4, 12.2, 8.2, 1.1, 8.95, 2.7, 1.6, 6.5, 4.15, 0.7, 2.2, 6.85, 1.6
- 阶梯高度：43.4, 43.2, 40, 34.4, 27.6, 20.15, 14, 8.5, 24.5, 13.9

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 主视图轮廓 | 阶梯轴/柱塞类零件侧视图，带多个直径变化和孔结构 | 中央偏右 |
| 尺寸线 | 大量线性尺寸标注，带箭头、尺寸界线 | 遍布主视图周围 |
| 直径符号 | ∅（多处） | 尺寸标注中 |
| 数量前缀 | 2-（表示2处相同结构） | 2-∅1, 2-∅2.2, 2-∅1.6, 2-R2.4 |
| 半径符号 | R | 2-R2.4, R2-∅0.8 |
| 公差标注 | ± | 技术要求中 |
| 表面粗糙度符号 | [看不清] | 主视图局部 |
| 基准符号 | Ⓧ | 右上角"尺寸序号"旁 |
| 投影符号 | [三角形符号] | 标题栏Units右侧 |
| 同心度/位置度符号 | [圆圈内符号] | 标题栏Units右侧、公差表SELECT LEVEL行 |
| 表格边框 | 粗实线边框 | 标题栏、公差表 |
| 更改记录栏 | 空白三列表格 | 标题栏最左侧 |

---

## D. Candidate Normalization

[候选] "TH" 可能指 Thread Height（螺纹高度）或 Total Height（总高度），结合数值1.0±0.1及PCB零件语境，可能为板厚（Thickness）。来源：A.2技术要求第1条

[候选] "rohs 2.0" 应为 "RoHS 2.0"（Restriction of Hazardous Substances Directive 2011/65/EU），欧盟有害物质限制指令。来源：A.2技术要求第2条

[候选] ".X°" 中的上标圆圈可能表示角度公差等级或特殊标注，非常规公差标注格式。来源：A.1底部表格第0行Tolerance列

[候选] "环氧树脂板" 为PCB基材材料，英文对应FR-4/Epoxy Resin Board。来源：A.1底部表格第3行Pro material列

[候选] 零件类型推断：基于尺寸特征（阶梯结构、多孔、R角），可能为连接器壳体、开关柱塞或机械定位销。来源：C.1主视图轮廓

[候选] 比例1:1表示图纸按实际尺寸绘制。来源：A.1底部表格第1行Scale列

[候选纠正] "R2-∅0.8" 标注格式异常，可能为 "R2" 和 "∅0.8" 两个独立标注被引线合并，或 "2-∅0.8" 误写。来源：A.3中央主视图左侧中部

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | 标题栏Design签名 | A.1底部表格第2行 |
| [空白未填] | 标题栏Design日期 | A.1底部表格第2行 |
| [空白未填] | 标题栏Checkup签名 | A.1底部表格第1行 |
| [空白未填] | 标题栏Checkup日期 | A.1底部表格第1行 |
| [空白未填] | 标题栏Approve签名 | A.1底部表格第0行 |
| [空白未填] | 标题栏Approve日期 | A.1底部表格第0行 |
| [空白未填] | 标题栏Surf dispose | A.1底部表格第2行 |
| [空白未填] | 更改记录全表 | A.1底部表格第0行No.列起 |
| [表头对应不确定] | R2-∅0.8标注含义 | A.3中央主视图 |
| [看不清] | 表面粗糙度具体数值 | 主视图局部 |
| [看不清] | SELECT LEVEL符号细节 | A.4公差表右下角 |

---

## F. Downstream Verification

1. **签名完整性核验**：Design/Checkup/Approve三栏签名及日期均为空白，需确认图纸发布状态（未签核/预发布/正式版遗漏）

2. **版本有效性核验**：Edition V1.0为首次版本，但更改记录空白，需确认是否为初始发布版本

3. **材料规格核验**："环氧树脂板"需确认具体等级（FR-4标准号、TG值等）

4. **关键尺寸核验**：TH=1.0±0.1的"TH"定义需工程确认（板厚/螺纹高/其他）

5. **公差等级核验**：Tolerance栏.X/.XX/.X°与公差表B级选择的对应关系需技术澄清

6. **标注异常核验**：R2-∅0.8标注格式需设计确认是否为合并标注或笔误

7. **RoHS合规核验**："符合rohs 2.0"需确认具体测试报告编号及有效期

8. **图纸编号核验**：T-Z1-P13的编号规则需确认（T-Z1为型号，P13为零件序号）

9. **比例一致性核验**：Scale 1:1需确认打印输出与实际测量一致性

10. **基准符号核验**：Ⓧ尺寸序号的完整基准体系需确认（仅见符号未见详细基准定义）