# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: K040800025021030093-图纸-PT9L-F02+V1.0(1).pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\K040800025021030093-图纸-PT9L-F02-V1-0-1--20260501T130044\page-001-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1-C2]** Logo: "andon" (a字母为橙色，其余黑色)

**[A2-D4]** 产品铭牌图示（带尺寸标注）：
- 水平尺寸线：40mm
- 垂直尺寸线：18mm
- 圆角标注：R=2mm
- 铭牌内容（小字，部分可辨识）：iHealth Infrared No-Touch Forehead Thermometer, Model: PT9L, Power source: DC 2 x 1.5V===SIZE AAA batteries, Measurement position: Centre of the forehead surface, Manufactured for iHealth Labs, Inc., Andon Health Co., LTD., No.3 JinPing Street, YaAn Road, Nankai District, Tianjin 300190, China, Made in China, LOT 120711011001，及多个图标（回收标志、IP22等）

**[A4]** 大字："比例1:1"

**[A6-A8]** 技术要求文字：
- "本件要求通过RoHS测试"
- "说明：材质为：25#透明PET 覆哑胶"
- "尺寸：40X18mm"
- "印刷颜色：k+1专色" + 蓝色色块 + "PANTONE 286 C"

**[D3-H5]** 铭牌放大图/详细内容框：
- "iHealth Infrared No-Touch Forehead Thermometer"
- "Model: PT9L    Power source: DC 2 x 1.5V===SIZE AAA batteries"
- "Measurement position: Centre of the forehead surface"
- "Manufactured for iHealth Labs, Inc."
- "Andon Health Co., LTD."
- "No.3 JinPing Street, YaAn Road, Nankai District,"
- "Tianjin 300190, China."
- "Made in China"
- "LOT 120711011001"
- 右侧图标：回收标志（带叉）、行人标志、警告三角、IP22、垃圾桶标志（带叉）

**[E6-H7]** 红色批注文字（带引线）：
- "批号:120711011001为变量"
- "（批号依据柯顿规则执行）"
- "第1-6位: 制造令代码；"
- "第7-9位: 部件序号；"
- "第10-12位: 批次序列号；"

**[A3-H3 底部表格行]** 标题栏内容：
- 第3行：K04080002502 | Signature | Date | Tolerance | Pro material | [空白] | Model NO. | PT9L
- 第2行：Design | [空白] | [空白] | .X | Surf dispose | [空白] | Part name | 铭牌
- 第1行：Checkup | [空白] | [空白] | .XX | Scale | 1:1 | Drawing NO. | PT9L-F02
- 第0行（最底行）：No | 更 改 记 录 | 更改时间 | Approve | [空白] | .X° | Units | mm | [图标] | Edition | V1.0

**[A3 小字批注]** 红色小字（在铭牌图示下方，部分可辨识）："批号:120711011001为变量"等，与E6-H7内容重复

---

## B. Structured Extraction

### B.1 标题栏表格 [A3-H3底部区域]

| 行 | 列A-C | 列D | 列E | 列F | 列G | 列H |
|:---|:---|:---|:---|:---|:---|:---|
| 3 | K04080002502 | Signature | Date | Tolerance | Pro material | [空白] | Model NO. | PT9L |
| 2 | Design | [空白] | [空白] | .X | Surf dispose | [空白] | Part name | 铭牌 |
| 1 | Checkup | [空白] | [空白] | .XX | Scale | 1:1 | Drawing NO. | PT9L-F02 |
| 0 | No | 更 改 记 录 | 更改时间 | Approve | [空白] | .X° | Units | mm | [图标] | Edition | V1.0 |

注：最底行"更 改 记 录"为"更改记录"的加空格排版，"更改时间"为独立列。

### B.2 产品信息 [D3-H5]

| 项目 | 内容 |
|:---|:---|
| 产品名称 | iHealth Infrared No-Touch Forehead Thermometer |
| 型号 | PT9L |
| 电源 | DC 2 x 1.5V===SIZE AAA batteries |
| 测量位置 | Centre of the forehead surface |
| 委托制造方 | iHealth Labs, Inc. |
| 制造商 | Andon Health Co., LTD. |
| 地址 | No.3 JinPing Street, YaAn Road, Nankai District, Tianjin 300190, China |
| 产地 | Made in China |
| 批号 | LOT 120711011001 |

### B.3 技术要求 [A6-A8]

| 项目 | 内容 |
|:---|:---|
| RoHS要求 | 本件要求通过RoHS测试 |
| 材质 | 25#透明PET 覆哑胶 |
| 尺寸 | 40X18mm |
| 印刷颜色 | k+1专色，PANTONE 286 C |

### B.4 批号规则说明 [E6-H7]

| 位段 | 含义 |
|:---|:---|
| 第1-6位 | 制造令代码 |
| 第7-9位 | 部件序号 |
| 第10-12位 | 批次序列号 |

---

## C. Visual Objects

| 位置 | 对象类型 | 描述 |
|:---|:---|:---|
| [A1-C2] | Logo | "andon"品牌标志，字母"a"为橙色，其余黑色 |
| [A2-D4] | 工程图示 | 铭牌外形图，带尺寸标注线（40mm水平、18mm垂直）、圆角标注R=2mm |
| [D3-H5] | 图框/信息框 | 圆角矩形框，内含产品详细信息和图标 |
| [D3-H5] | 图标组 | 回收标志（蓝色圆形，带人手图案）、行人标志（黑色剪影）、警告三角（黑色边框）、IP22标识、垃圾桶禁止标志（带叉） |
| [A4] | 文字标注 | "比例1:1"大字 |
| [A8] | 色块 | 蓝色矩形色块，对应PANTONE 286 C |
| [E6-H7] | 批注引线 | 红色引线指向批号位置 |
| [A3底部] | 表格 | 标准工程图标题栏，带边框线 |
| [A3底部H0] | 符号 | 第一角投影符号（锥形图标）或类似制图符号 |
| [A3底部G0] | 符号 | 靶心/定位符号 |

---

## D. Candidate Normalization

[候选] "Power source: DC 2 x 1.5V===SIZE AAA batteries" 中的 "===" 可能为排版符号或分隔符，实际应为 "DC 2 x 1.5V SIZE AAA batteries" 或 "DC 2 x 1.5V, SIZE AAA batteries"。来源：[D3-H5] A小节原文。

[候选] "Surf dispose" 可能应为 "Surface disposal" 或 "Surface treatment"（表面处理）。来源：[A3底部] B小节表头。

[候选] ".X" 和 ".XX" 为公差等级标注，对应标准公差等级。来源：[A3底部] B小节表格。

[候选] ".X°" 可能为角度公差标注。来源：[A3底部] B小节表格最底行。

[候选] "k+1专色" 中 "k" 可能指黑色（Black/key plate），即"黑+1专色"。来源：[A8] A小节。

[候选] "柯顿规则" 可能为特定企业内部的批次编码规则名称。来源：[E6-H7] A小节。

[候选] "25#透明PET 覆哑胶" 中 "#" 可能表示规格编号或厚度代号。来源：[A7] A小节。

---

## E. Uncertain Items

| 位置 | 不确定内容 | 说明 |
|:---|:---|:---|
| [A2-D4] | [看不清] | 铭牌图示中的小字内容部分模糊，尤其是红色批注小字 |
| [A3底部E2] | [空白未填] | Design行Signature列 |
| [A3底部F2] | [空白未填] | Design行Date列 |
| [A3底部E1] | [空白未填] | Checkup行Signature列 |
| [A3底部F1] | [空白未填] | Checkup行Date列 |
| [A3底部G3] | [空白未填] | Pro material右侧单元格 |
| [A3底部G2] | [空白未填] | Surf dispose右侧单元格 |
| [A3底部E0] | [空白未填] | Approve行Date列 |
| [A3底部F0] | [空白未填] | Approve行Tolerance列（除.X°外） |
| [A3底部G0-H0] | [看不清] | 图标具体含义，疑似第一角投影符号 |
| [D3-H5] | [看不清] | 部分图标细节，尤其是左侧小图标 |

---

## F. Downstream Verification

1. **批号规则确认**：需核实"柯顿规则"的具体定义，以及批号120711011001的结构是否确实为12位（当前显示12位，但说明为1-6、7-9、10-12位，合计12位）。

2. **公差标注核验**：.X、.XX、.X° 的具体数值需对照企业标准或国标公差等级表。

3. **材质规格确认**："25#透明PET 覆哑胶"中"25#"的具体含义（厚度、规格编号等）。

4. **颜色标准**：PANTONE 286 C 的实物色样与屏幕显示蓝色色块的一致性。

5. **图标合规性**：IP22防护等级、回收标志、垃圾桶标志等是否符合目标市场法规要求（CE、WEEE等）。

6. **标题栏完整性**：Design、Checkup、Approve栏的签名和日期缺失，需确认是否为正式发行版本。

7. **"Surf dispose"术语**：确认该术语的标准中文翻译及技术要求含义。

8. **版本状态**：Edition V1.0 是否为最新有效版本，需核查更改记录历史。

9. **投影符号**：确认[G0-H0]位置的制图符号是否为第一角投影法标识。

10. **比例确认**：图示标注"比例1:1"与实际输出尺寸的一致性。
