# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: K040800025031030093-图纸-PT9L-F03+V1.0.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\K040800025031030093-图纸-PT9L-F03-V1-0-20260501T130139\page-001-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1] 左上角区域**
- "andon" 标志，字母 "o" 为橙色，其余为黑色
- 尺寸标注：20.0（水平）、25.0（垂直）、R1.2（圆角）
- 小二维码图案，下方文字：
  - "(01)00850044118700"
  - "(10)201347011001"
- 引线标注："二维码图案根据数字的变更相应变更"

**[A2] 中左区域（技术说明）**
- "字体：Myriad Pro  字高：4.5pt"
- "第二行编码为批号：201347011001为变量"
- "（批号依据柯顿规则执行）"
- "第1-6位：制造令代码"
- "第7-9位：部件序号"
- "第10-12位：批次序列号"
- "(01)00850044118700 (10)批号 (11)生产日期 (17)有效期"
- "批号、生产日期和有效期的信息内容按照生产现有规则执行"
- "并根据评审要求以上内容生成二维码"

**[A3] 左下区域（技术要求）**
- "技术要求"
- "1. 材质：80g白色不干胶铜版纸"
- "2. 印刷颜色：单黑印刷"
- "3. 表面覆亮膜"
- "4. 本件要求通过RoHS测试"

**[A4] 右侧区域（主二维码）**
- 大型圆角矩形框内二维码图案
- 下方数字：
  - "(01)00850044118700"
  - "(10)2013470111001"

**[A5] 右上角**
- "尺寸序号" 带圆圈符号

**[A6] 底部标题栏表格**

| 行 | 列A | 列B | 列C | 列D | 列E | 列F | 列G | 列H |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 3 | [空白] | [空白] | K04080002503 | Signature | Date | Tolerance | Pro material | [空白] | Model NO. | PT9L |
| 2 | [空白] | [空白] | Design | [空白] | [空白] | .X | ±0.5 | Surf dispose | [空白] | Part name | 彩包装标签 |
| 1 | [空白] | [空白] | Checkup | [空白] | [空白] | .XX | [空白] | Scale | 1:1 | Drawing NO. | PT9L-F03 |
| No. | 更 改 记 录 | 更改时间 | Approve | [空白] | [空白] | .X° | [空白] | Units | mm | ⊕ [符号] | Edition | V1.0 |

注：表格列实际为：A, B, C, D, E, F, G, H 等，但内容跨列分布，具体列边界需结合原图确认。

---

## B. Structured Extraction

**[B1] 公司标识** [A1]
- 品牌：andon（小写，o为橙色）

**[B2] 小二维码尺寸规格** [A1]
- 宽度：20.0
- 高度：25.0
- 圆角半径：R1.2

**[B3] 小二维码示例内容** [A1]
- 第一行：(01)00850044118700
- 第二行：(10)201347011001

**[B4] 字体规格** [A2]
- 字体：Myriad Pro
- 字高：4.5pt

**[B5] 批号编码规则** [A2]
- 批号：201347011001（变量）
- 依据：柯顿规则
- 第1-6位：制造令代码
- 第7-9位：部件序号
- 第10-12位：批次序列号

**[B6] GS1编码结构** [A2]
- (01) 00850044118700
- (10) 批号
- (11) 生产日期
- (17) 有效期

**[B7] 技术要求** [A3]
1. 材质：80g白色不干胶铜版纸
2. 印刷颜色：单黑印刷
3. 表面覆亮膜
4. 本件要求通过RoHS测试

**[B8] 主二维码内容** [A4]
- (01)00850044118700
- (10)2013470111001

**[B9] 标题栏信息** [A6]

| 项目 | 内容 | 位置 |
|:---|:---|:---|
| 图号/文档号 | K04080002503 | 第3行C列 |
| 设计 | Design | 第2行C列 |
| 校对 | Checkup | 第1行C列 |
| 批准 | Approve | 第4行C列 |
| 公差-X | .X | 第2行E列 |
| 公差-XX | .XX | 第1行E列 |
| 公差-X° | .X° | 第4行E列 |
| 公差值 | ±0.5 | 第2行F列 |
| 表面处理 | Surf dispose | 第2行G列 |
| 比例 | Scale 1:1 | 第1行G-H列 |
| 单位 | Units mm | 第4行G-H列 |
| 型号 | Model NO. PT9L | 第3行H列 |
| 零件名称 | Part name 彩包装标签 | 第2行H列 |
| 图纸编号 | Drawing NO. PT9L-F03 | 第1行H列 |
| 版本 | Edition V1.0 | 第4行H列 |
| 更改记录 | 更 改 记 录 | 第4行A列 |
| 更改时间 | 更改时间 | 第4行B列 |

---

## C. Visual Objects

**[C1] 公司Logo** [A1]
- "andon" 文字标志，橙色圆形元素

**[C2] 尺寸标注线** [A1]
- 水平双向箭头标注 20.0
- 垂直双向箭头标注 25.0
- 圆角标注 R1.2
- 蓝色引线

**[C3] 小二维码图案** [A1]
- 正方形二维码，含定位图案

**[C4] 主二维码图案** [A4]
- 大型圆角矩形框（圆角较大）
- 标准QR码图案，三个定位角

**[C5] 投影符号** [A6]
- 第4行G列附近：⊕ 符号（第一角投影）
- 相邻三角符号 [看不清具体形状]

**[C6] 表格边框** [A6]
- 标准工程图标题栏网格线

---

## D. Candidate Normalization

**[候选] 批号差异** [A1 vs A4]
- 小二维码示例批号：201347011001 [A1]
- 主二维码批号：2013470111001 [A4]
- 差异：主二维码多一位"1"，位置在第10位后
- 可能原因：示例vs实际值，或OCR识别误差

**[候选] 公差标注解读** [A6]
- ".X" 可能表示一般公差等级X
- ".XX" 可能表示精密公差等级XX
- ".X°" 可能表示角度公差等级X

**[候选] "柯顿规则"** [A2]
- 可能为特定企业内部编码规则名称

**[候选] 投影符号** [A6]
- ⊕ 符号通常表示第一角投影法（ISO标准）

**[候选纠正] 小二维码第二行** [A1]
- 显示为 "(10)201347011001"
- 但文字说明写 "201347011001为变量"
- 括号可能为显示格式，实际编码不含括号

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | [A6] 第4行G列右侧 | 投影法三角符号细节 |
| [表头对应不确定] | [A6] 多列跨列单元格 | 标题栏具体列边界需确认 |
| [空白未填] | [A6] Signature列 | 签名栏全空 |
| [空白未填] | [A6] Date列 | 日期栏全空 |
| [空白未填] | [A6] Approve行日期 | 批准日期未填 |
| [被遮挡/看不清] | [A4] 主二维码实际编码 | 需扫码验证与印刷数字是否一致 |

---

## F. Downstream Verification

1. **二维码一致性核验** [A1 vs A4]
   - 小二维码示例与主二维码批号差异：201347011001 vs 2013470111001
   - 需确认是否为有意设计（示例vs实际）或印刷错误

2. **GS1编码合规性** [A2, A4]
   - 验证(01)、(10)、(11)、(17)等应用标识符使用是否符合GS1标准
   - 校验码计算：00850044118700 的最后一位00需验证

3. **标题栏完整性** [A6]
   - 签名栏（Signature/Design/Checkup/Approve）全空，需确认是否为待签状态
   - 日期栏全空，需确认流程状态

4. **版本有效性** [A6]
   - 版本V1.0，需确认是否为最新有效版本

5. **材料规格** [A3]
   - "80g白色不干胶铜版纸"需确认克重单位（g/m²）
   - RoHS测试要求需确认具体限值标准

6. **投影法符号** [A6]
   - 确认⊕符号及相邻符号是否为标准第一角投影标注

7. **二维码可读性** [A4]
   - 实际扫描验证主二维码可读性
   - 确认圆角矩形框是否影响扫码区域
