# Page 1 Visual Transcript

## A. Raw Visible Content

### 顶部标题栏区域 [A1-A11行, 列1-11]
- 列标题: `REV.`, `ZONE`, `NOTES`, `DRAWN`, `DATE`, `CHKD&APP`, `DATE` [A1行]
- 版本行: `1.`, [空白], [空白], [空白], [空白], [空白], [空白] [A2行]

### 主视图区域 - 左侧圆形视图 [B-D列, 2-6行]
- 视图标记 `A` 带箭头指向圆形零件 [B2行左侧]
- 同心圆结构，中心有小圆孔
- 虚线中心线水平贯穿
- 视图标记 `A` 带箭头指向下方 [B6行左侧]

### 主视图区域 - 右侧剖面视图 [D-F列, 2-6行]
- 圆圈标记 `①` [D2行]
- 尺寸标注 `12.95±0.05` [D1行]
- 尺寸标注 `10.74` [D2行]
- 尺寸标注 `9.24` [D3行]
- 尺寸标注 `8.24` [D4行]
- 垂直尺寸 `φ11.58⁺⁰·⁰³₀` 旁注 `此处为配合尺寸` [C3-4行左侧]
- 垂直尺寸 `8.58⁺⁰·⁰⁴₀` [D4行]
- 圆圈标记 `②` [D5行]
- 剖面线填充区域（斜线阴影）
- 右侧局部结构尺寸 `3.6` [D4行右侧]
- 截面标记 `截面 A-A` [E6行]
- 尺寸 `1.5±0.1` 旁注 `此深度尺寸免检 以实配为准` [E7行]
- 圆圈标记 `④` 旁注 `能装能拆，能过2M跌落` [E7-8行]
- 垂直尺寸 `φ8.48⁰₋₀.₀₂` [F3-5行右侧]
- 圆圈标记 `③` [F6行]

### 左下角注释区域 [G-H列, 1-4行]
- `注`
- `1 材质为黄铜 表面光亮 清洗干净`
- `2 未注尺寸请以电子档为准，未注倒角C=0.2`
- `3：带编号尺寸为重点检测尺寸！但4号尺寸不检 只实配。`
- `4 3、4号尺寸需与散热金属套实配能装能拆`
- `能过2M跌落`

### 中部印章/标记 [G列, 2-3行]
- 蓝色方框印章 `机密` [G2行]
- 红色圆形印章 `审批 2017.07.14 iHealth` [G3行]

### 右下角表格区域 [G-H列, 4-8行]
- 表格标题 `GENERAL TOLERANCE` [G4行]
- 列: `LEVEL`, `A`, `B`, `C` [G4行]
- 行: `<5`, `>5-15`, `>15-50`, `>50-100`, `>100` [G5-8行]
- 公差值:
  - `<5`: `±0.03`, `±0.1`, `±0.15`
  - `>5-15`: `±0.05`, `±0.1`, `±0.15`
  - `>15-50`: `±0.05`, `±0.1`, `±0.2`
  - `>50-100`: `±0.08`, `±0.2`, `±0.3`
  - `>100`: `±0.1%`, `±0.2%`, `±0.3%`
- `ANGULAR`: `±0.1°`, `±0.5°`, `±0.5°` [G9行]
- `SELECT LEVEL` [G10行] 标记 `B` 被圈选
- `SCALE` `UNITS` `REV.` `SHEET` [G11行]
- `<比例>` `MM` `<版本>` `1 of 1` [G12行]

### 右侧信息区域 [H列, 4-12行]
- `PART NAME(零件名称)` `散热器压块` [H4行]
- `MAT'L(材料)` `黄铜` [H5行]
- `PRODUCTION NAME` `PRODUCTION NO` `DRAWING` `DATE` [H6行]
- `体温计` `FDIR-V14` `(设计)` `(日期)` `2017628` [H7行]
- `FILE NUMBER` [H8行]
- `文件编号` [H9行]
- `表单编号 QR-12-118` [H10行]
- `版次 V1.0` [H11行]
- `AUDITING` `DATE` `(审核)` `(日期)` [H9行右侧]
- `CONFIRM` `DATE` `(批准)` `(日期)` [H11行右侧]

### 公司标识 [H列, 4-5行]
- `Famidoc` 艺术字体标识 [H4-5行]

---

## B. Structured Extraction

### 工程图纸主视图
| 位置 | 内容 |
|:---|:---|
| [B2-B6, D2-D6] | 圆形零件正视图（左）与A-A剖面图（右） |
| [D1] | 尺寸: 12.95±0.05 |
| [D2] | 尺寸: 10.74 |
| [D3] | 尺寸: 9.24 |
| [D4] | 尺寸: 8.24 |
| [C3-4] | 尺寸: φ11.58⁺⁰·⁰³₀，备注: 此处为配合尺寸 |
| [D4] | 尺寸: 8.58⁺⁰·⁰⁴₀ |
| [D4右侧] | 尺寸: 3.6 |
| [E7] | 尺寸: 1.5±0.1，备注: 此深度尺寸免检 以实配为准 |
| [F3-5] | 尺寸: φ8.48⁰₋₀.₀₂ |
| [D2] | 标记① |
| [D5] | 标记② |
| [F6] | 标记③ |
| [E7-8] | 标记④，备注: 能装能拆，能过2M跌落 |

### 注释文本 [G-H列, 1-4行]
| 序号 | 内容 |
|:---|:---|
| 1 | 材质为黄铜 表面光亮 清洗干净 |
| 2 | 未注尺寸请以电子档为准，未注倒角C=0.2 |
| 3 | 带编号尺寸为重点检测尺寸！但4号尺寸不检 只实配。 |
| 4 | 3、4号尺寸需与散热金属套实配能装能拆 能过2M跌落 |

### 一般公差表 [G4-H8行]
| LEVEL | A | B | C |
|:---|:---|:---|:---|
| <5 | ±0.03 | ±0.1 | ±0.15 |
| >5-15 | ±0.05 | ±0.1 | ±0.15 |
| >15-50 | ±0.05 | ±0.1 | ±0.2 |
| >50-100 | ±0.08 | ±0.2 | ±0.3 |
| >100 | ±0.1% | ±0.2% | ±0.3% |
| ANGULAR | ±0.1° | ±0.5° | ±0.5° |

- SELECT LEVEL: B [G10行，B被圈选]

### 零件信息表 [H4-H11行]
| 项目 | 内容 |
|:---|:---|
| PART NAME(零件名称) | 散热器压块 |
| MAT'L(材料) | 黄铜 |
| PRODUCTION NAME | 体温计 |
| PRODUCTION NO | FDIR-V14 |
| FILE NUMBER/表单编号 | QR-12-118 |
| 版次 | V1.0 |
| DRAWING DATE | 2017628 |

### 标题栏 [A1-A2行]
| REV. | ZONE | NOTES | DRAWN | DATE | CHKD&APP | DATE |
|:---|:---|:---|:---|:---|:---|:---|
| 1. | [空白] | [空白] | [空白] | [空白] | [空白] | [空白] |

---

## C. Visual Objects

| 位置 | 对象类型 | 描述 |
|:---|:---|:---|
| [B2-B6, D2-D6] | 工程图纸 | 机械零件图，含正视图和A-A剖面视图 |
| [B2-B6左侧] | 箭头标注 | 视图标记A，双向箭头 |
| [D2] | 圆圈标记 | ① |
| [D5] | 圆圈标记 | ② |
| [F6] | 圆圈标记 | ③ |
| [E7-8] | 圆圈标记 | ④ |
| [D3-5剖面区域] | 剖面线 | 斜线阴影填充（45度斜线） |
| [G2] | 印章/标签 | 蓝色矩形框，内写"机密" |
| [G3] | 印章 | 红色圆形印章，文字"审批 2017.07.14 iHealth" |
| [H4-5] | 公司标识 | "Famidoc"艺术字体 |
| [G10] | 选择标记 | 圆圈圈选字母"B" |
| [A1-A11顶部] | 表格边框 | 标题栏网格线 |
| [G4-H12] | 表格边框 | 公差表及信息表网格线 |
| [C3-4, D4, F3-5等] | 尺寸标注线 | 带箭头引线的尺寸标注 |
| [D1-D4] | 尺寸标注线 | 水平堆叠尺寸线 |

---

## D. Candidate Normalization

[候选] 图纸类型：机械加工零件图，零件为"散热器压块"，用于体温计产品 [来源: H4, H7]

[候选] 材料规范：黄铜（铜锌合金），表面要求光亮、清洗干净 [来源: G注释1, H5]

[候选] 关键尺寸识别：
- ①号尺寸: 12.95±0.05（总长度） [来源: D1]
- ②号尺寸: 8.58⁺⁰·⁰⁴₀（台阶高度） [来源: D4]
- ③号尺寸: φ8.48⁰₋₀.₀₂（外径/配合径） [来源: F3-5]
- ④号尺寸: 1.5±0.1（深度，免检只实配） [来源: E7]

[候选] 配合关系：φ11.58⁺⁰·⁰³₀ 为配合尺寸，需与散热金属套实配 [来源: C3-4注释, G注释4]

[候选] 日期格式：2017628 可能表示 2017年6月28日 或 2017年第628号 [来源: H7]

[候选] 文件编号体系：QR-12-118 可能为质量记录表单编号 [来源: H10]

[候选] 产品型号：FDIR-V14，可能为红外体温计型号（F=Famidoc, DIR=Directional Infrared） [来源: H7]

[候选纠正] "CHKD&APP" 可能应为 "CHECKED & APPROVED"，来源：工程图纸标题栏常见缩写 [来源: A1列标题]

[候选] 一般公差等级选择B级，适用于>5-15mm尺寸范围的基本精度要求 [来源: G10圈选B, 公差表]

[候选] "能过2M跌落" 指产品需通过2米高度跌落测试 [来源: E7, G注释4]

---

## E. Uncertain Items

| 位置 | 不确定内容 | 说明 |
|:---|:---|:---|
| [A2行] | [空白未填] | DRAWN, DATE, CHKD&APP, DATE 等字段未填写 |
| [H9, H11右侧] | [空白未填] | AUDITING DATE, CONFIRM DATE 未填写 |
| [H8] | [空白未填] | FILE NUMBER 具体编号未显示（仅表单编号QR-12-118） |
| [G12] | [看不清] | SCALE具体数值，仅见"MM"单位 |
| [D4右侧局部结构] | [看不清] | 3.6尺寸所指具体结构细节 |
| [B2-B6圆形视图] | [看不清] | 同心圆的具体直径尺寸标注（无直接标注，需推断） |

---

## F. Downstream Verification

1. **日期核验**：确认"2017628"的确切含义（2017-06-28 或 其他格式），与审批章日期2017.07.14的逻辑关系 [位置: H7, G3]

2. **尺寸编号对应**：确认①②③④号尺寸与图纸标注的完整对应关系，特别是圆形视图上的尺寸 [位置: D2, D5, F6, E7]

3. **配合尺寸验证**：核实φ11.58⁺⁰·⁰³₀与散热金属套的具体配合要求，以及"实配"的操作标准 [位置: C3-4, G注释3-4]

4. **4号尺寸免检确认**：确认"1.5±0.1"深度尺寸免检的正式批准依据和质量控制替代方案 [位置: E7, G注释3]

5. **跌落测试标准**：核实"2M跌落"的具体测试条件（地面材质、跌落方向、合格标准等） [位置: E7, G注释4]

6. **文件编号体系**：确认QR-12-118与FDIR-V14的文档管理关联性 [位置: H7, H10]

7. **版本有效性**：确认V1.0与REV.1.的对应关系，以及是否有更新版本 [位置: H11, A2]

8. **未注尺寸来源**：确认"电子档"的具体文件名称和版本，确保生产用图一致性 [位置: G注释2]