# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1]** 左上角: "andon" 品牌标识

**[A2]** 右上角: "① 尺寸序号"（黄色圆圈标注）

**[A3]** 左侧视图区域（带圈6标注）:
- 竖排文字: "第二圈小于∅5.2即∅5.2 +0/-0.3"
- 竖排文字: "这样弹簧才不会卡在卡槽内"
- 竖排文字: "（请放在电池槽用力按弹簧顶端，"
- 竖排文字: "如果弹簧没卡在卡槽就OK）"
- 尺寸标注: "∅3.0"、"7"、"∅3.0"、"1.2 +0/-0.2"
- 圈6标记

**[A4]** 中间主视图区域（带圈3、4、5、1、2标注）:
- 圈3标记，尺寸: "17.8(+0/-0.15)"
- 尺寸: "5.8±0.1"
- 圈2标记，尺寸: "∅6.5(+0.3/-0)"
- 圈4标记，尺寸: "0.5"
- 尺寸: "9.9(+0/-0.2)"
- 圈1标记，尺寸: "∅6.5(+0.3/-0)"
- 圈5标记

**[A5]** 右侧立体示意图:
- 双联弹簧立体图
- 标注: "此两处结构尺寸与正、负极"
- 标注: "弹簧一样。"

**[A6]** 左下角注释区域（"注"）:
- "1:产品外观良好，无毛刺 利角。包装良好。"
- "2:带编号尺寸为重点检测尺寸。"
- "3:未标注尺寸请以样板为准！未注公差依图纸公差为准！"
- "品质部检验结构时 请以结构签板和组装 实配 为准。"
- "4:材质符合RHOS."
- "通过通用的GB2423.17-2008"
- "盐雾测试报告（温度35度 盐水浓度5% 24H 后无生锈）！"

**[A7]** 底部标题栏表格（从右至左列）:

| 行 | 列内容（从右至左） |
|:---|:---|
| 第3行 | PT3 \| 弹簧钢 \| [空白] \| [空白] \| [空白] \| [空白] \| [空白] |
| 第2行 | 双联弹簧 \| Part name \| [空白] \| Surf dispose \| [空白] \| .X \| Design |
| 第1行 | PT3-P10 \| Drawing NO \| 1:1 \| Scale \| [空白] \| .XX \| Checkup |
| 第0行（No行） | V1.0 \| Edition \| [红色印章/标记] \| [空白] \| mm \| Units \| .X° \| [空白] \| [空白] \| Approve \| 更改时间 \| 更 改 记 录 |

- 表头: "No", "更 改 记 录", "更改时间", "Approve", [空白], [空白], ".X°", "Units", "mm", [空白], "Edition", "V1.0"
- 右侧列标题: "Model NO.", "Part name", "Drawing NO", "Edition"
- 中间列标题: "Signature", "Date", "Tolerance", "Pro material", "Surf dispose", "Scale", "Units"
- 左侧列标题: "Design", "Checkup", "Approve"

**[A8]** 标题栏中红色标记: 两个红色圆圈和三角标记（位于Drawing NO附近）

---

## B. Structured Extraction

### B.1 图纸基本信息 [A7]

| 属性 | 值 | 位置 |
|:---|:---|:---|
| Model NO. | PT3 | [A7]第3行右起第1列 |
| Part name | 双联弹簧 | [A7]第2行右起第1列 |
| Drawing NO | PT3-P10 | [A7]第1行右起第1列 |
| Edition | V1.0 | [A7]第0行右起第1列 |
| Scale | 1:1 | [A7]第1行 |
| Units | mm | [A7]第0行 |
| Pro material | 弹簧钢 | [A7]第3行 |
| Tolerance Design | .X | [A7]第2行 |
| Tolerance Checkup | .XX | [A7]第1行 |
| Tolerance Approve | .X° | [A7]第0行 |

### B.2 尺寸标注汇总 [A3][A4]

| 序号 | 尺寸值 | 位置 |
|:---|:---|:---|
| 圈1 | ∅6.5(+0.3/-0) | [A4]右下 |
| 圈2 | ∅6.5(+0.3/-0) | [A4]右上 |
| 圈3 | 17.8(+0/-0.15) | [A4]左上 |
| 圈4 | 0.5 | [A4]中部 |
| 圈5 | 1.2 +0/-0.2 | [A3]左下 |
| 圈6 | ∅5.2 +0/-0.3（第二圈小于∅5.2） | [A3]左上 |
| 无圈 | 7 | [A3] |
| 无圈 | ∅3.0（两处） | [A3] |
| 无圈 | 5.8±0.1 | [A4] |
| 无圈 | 9.9(+0/-0.2) | [A4] |

### B.3 技术要求 [A6]

| 条号 | 内容 |
|:---|:---|
| 1 | 产品外观良好，无毛刺 利角。包装良好。 |
| 2 | 带编号尺寸为重点检测尺寸。 |
| 3 | 未标注尺寸请以样板为准！未注公差依图纸公差为准！品质部检验结构时 请以结构签板和组装 实配 为准。 |
| 4 | 材质符合RHOS. |
| 附加 | 通过通用的GB2423.17-2008 盐雾测试报告（温度35度 盐水浓度5% 24H 后无生锈）！ |

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| [C1] | "andon" 品牌Logo | 左上角 [A1] |
| [C2] | 黄色圆圈标记"①" | 右上角，标注"尺寸序号" [A2] |
| [C3] | 圈6标记（圆圈内有数字6） | 左侧视图旁 [A3] |
| [C4] | 圈3标记 | 主视图左上 [A4] |
| [C5] | 圈2标记 | 主视图右上 [A4] |
| [C6] | 圈4标记 | 主视图中部 [A4] |
| [C7] | 圈1标记 | 主视图右下 [A4] |
| [C8] | 圈5标记 | 主视图左下/侧视图下方 [A4][A3] |
| [C9] | 双联弹簧立体示意图 | 右侧 [A5] |
| [C10] | 红色印章/标记（两个圆圈和三角） | 标题栏Drawing NO附近 [A8] |
| [C11] | 图纸边框线 | 四周 |
| [C12] | 标题栏表格框线 | 底部 |

---

## D. Candidate Normalization

| 候选 | 内容 | 来源 |
|:---|:---|:---|
| [候选] "RHOS" 应为 "RoHS"（有害物质限制指令） | [A6]第4条 "材质符合RHOS" |
| [候选] "andon" 为品牌/公司名称，可能为 "Andon" 或特定拼写 | [A1] |
| [候选] "双联弹簧" 英文对应 "Double Spring" 或 "Dual Spring" | [A7] Part name |
| [候选] 圈1和圈2尺寸相同（∅6.5(+0.3/-0)），可能为同一规格的不同位置 | [A4] |
| [候选] 立体图标注"此两处"指代双联弹簧的两个弹簧圈 | [A5] |
| [候选] 标题栏中 ".X°" 的 "°" 可能为角度公差符号或排版特殊字符 | [A7]第0行 |
| [候选] 红色标记可能为审批章或版本控制标记 | [C10] |

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | [A7] 第3行 Signature, Date, Tolerance, Surf dispose 等列 | 标题栏上部多格空白 |
| [空白未填] | [A7] 第2行 Signature, Date, Surf dispose 等列 | 标题栏中部多格空白 |
| [空白未填] | [A7] 第1行 Signature, Date, Pro material 等列 | 标题栏中下部多格空白 |
| [空白未填] | [A7] 第0行 Signature, Date, 更改时间, 更改记录等列 | 标题栏底部多格空白 |
| [看不清] | [C10] 红色印章具体文字内容 | 仅见图形轮廓，无清晰文字 |
| [表头对应不确定] | [A7] 部分列标题与数据对应关系 | 因表格为从右至左排列，需确认列对齐 |

---

## F. Downstream Verification

| 序号 | 核验项目 | 优先级 |
|:---|:---|:---|
| F.1 | 确认 "RHOS" 是否为 "RoHS" 的拼写错误，或品牌特定术语 | 高 |
| F.2 | 核实红色印章/标记的具体内容和含义（审批状态？） | 高 |
| F.3 | 确认标题栏所有空白栏位的正确填充内容 | 中 |
| F.4 | 核对尺寸公差标注：.X / .XX / .X° 的具体数值标准 | 中 |
| F.5 | 验证 GB2423.17-2008 标准引用准确性（盐雾测试） | 中 |
| F.6 | 确认 "andon" 品牌官方拼写 | 低 |
| F.7 | 核实立体图与正、负极弹簧的关联关系（需其他图纸） | 低 |
| F.8 | 确认圈1和圈2尺寸相同是否为设计意图 | 低 |