# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: PT9L-总装图-v1.0-20240627.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT9L-总装图-v1-0-20240627-20260501T134444\page-001-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1-H1 顶部区域]**
- 左上角: "andon" [品牌标识]
- 右上角: "尺寸序号" [带圆圈R符号]

**[A2-H8 主图区域 - 爆炸图]**
- 爆炸图展示手持设备分解结构，带引线编号 01-23
- 各部件散布排列，引线指向对应零件

**[G3-H8 右侧BOM表格]**
表格内容（从下到上读取，序号01-23）：

| 行 | 序号 | 零件编号 | 零件名称 | 数量 |
|:---|:---|:---|:---|:---|
| 底行 | 序号 | 零件编号 | 零件名称 | 数量 |
| 1 | 01 | T-Z1-P09 | 透镜 | 1 |
| 2 | 02 | T-Z1-P01 | 上盖 | 1 |
| 3 | 03 | T-Z1-P05 | 按键 | 1 |
| 4 | 04 | T-Z1-P12 | 斑马条 | 1 |
| 5 | 05 | PT9L-L01 | 液晶 | 1 |
| 6 | 06 | T-Z1-P10 | 导光板 | 1 |
| 7 | 07 | T-Z1-P06 | 开关帽 | 1 |
| 8 | 08 | [空] | PCB | 1 |
| 9 | 09 | M2X5 | 螺钉 | 7 |
| 10 | 10 | [空] | 快速探温电阻 | 1 |
| 11 | 11 | T-Z1-P10 | PCB | 1 |
| 12 | 12 | [空] | 红外传感器 | 1 |
| 13 | 13 | PT3-M01 | 压块 | 1 |
| 14 | 14 | PT3-M03 | 金属套 | 1 |
| 15 | 15 | T-Z1-P07 | 支架 | 1 |
| 16 | 16 | T-Z1-P02 | 下盖 | 1 |
| 17 | 17 | T-Z1-P08 | 保护盖 | 1 |
| 18 | 18 | T-Z1-P04 | 电池盖 | 1 |
| 19 | 19 | PT3-P10 | 7号碱性电池 | 2 |
| 20 | 20 | PT3-P10 | 双连弹簧 | 1 |
| 21 | 21 | PT5-M03 | 负极弹簧 | 1 |
| 22 | 22 | PT5-M02 | 正极弹簧 | 1 |
| 23 | 23 | M2X5 | 螺钉 | 3 |

**[A6-H9 底部标题栏]**

| 位置 | 内容 |
|:---|:---|
| A9 | No |
| B9 | 更改记录 |
| C9 | [空] |
| D9 | 更改时间 |
| E9 | No. |
| F9 | 更改记录 |
| G9 | 更改时间 |
| H9 | Approve |

| 位置 | 内容 |
|:---|:---|
| A8 | [空] |
| B8 | [空] |
| C8 | 3 |
| D8 | [空] |
| E8 | [空] |
| F8 | [空] |
| G8 | Signature |
| H8 | Date |

| 位置 | 内容 |
|:---|:---|
| A7 | [空] |
| B7 | [空] |
| C7 | 2 |
| D7 | [空] |
| E7 | Design |
| F7 | [空] |
| G7 | Tolerance |
| H7 | .X |

| 位置 | 内容 |
|:---|:---|
| A6 | [空] |
| B6 | [空] |
| C6 | 1 |
| D6 | [空] |
| E6 | Checkup |
| F6 | [空] |
| G6 | [空] |
| H6 | .XX |

| 位置 | 内容 |
|:---|:---|
| A5-A9合并 | [空] |
| B5-B9合并 | [空] |
| C5 | [空] |
| D5-D9合并 | [空] |
| E5 | [空] |
| F5-F9合并 | [空] |
| G5 | Pro material |
| H5 | ABS |

| 位置 | 内容 |
|:---|:---|
| G6 | Surf dispose |
| H6 | [空] |
| G7 | Scale |
| H7 | 1:1 |
| G8 | Units |
| H8 | mm |
| G9 | [空] |
| H9 | .X° |

| 位置 | 内容 |
|:---|:---|
| I5 | Model NO. |
| J5 | PT9L |
| I6 | Part name |
| J6 | 总装图 |
| I7 | Drawing NO. |
| J7 | PT9L-A01 |
| I8 | [空] |
| J8 | [空] |
| I9 | Edition |
| J9 | V1.0 |

**[I8-J8 区域]** 含两个符号：[菱形符号] [双向箭头符号]

## B. Structured Extraction

### B.1 品牌标识 [A1]
- "andon"

### B.2 图纸类型标识 [H1]
- "尺寸序号" [带注册商标符号]

### B.3 爆炸图组件编号 [A2-H8区域]
引线编号对应部件（按BOM表顺序）：
- 01: 透镜 [A7区域]
- 02: 上盖 [B6区域]
- 03: 按键 [C7区域]
- 04: 斑马条 [B4区域]
- 05: 液晶 [B4区域]
- 06: 导光板 [C4区域]
- 07: 开关帽 [C4区域]
- 08: PCB [C4区域]
- 09: 螺钉 [C4区域]
- 10: 快速探温电阻 [D4区域]
- 11: PCB [D4区域]
- 12: 红外传感器 [D4区域]
- 13: 压块 [D3区域]
- 14: 金属套 [D3区域]
- 15: 支架 [D3区域]
- 16: 下盖 [E3区域]
- 17: 保护盖 [E2区域]
- 18: 电池盖 [F3区域]
- 19: 7号碱性电池 [D5区域]
- 20: 双连弹簧 [D5区域]
- 21: 负极弹簧 [D5区域]
- 22: 正极弹簧 [D5区域]
- 23: 螺钉 [E5区域]

### B.4 BOM表 [G3-H8]
完整表格结构，列：序号、零件编号、零件名称、数量
- 共23行数据，详见A小节
- 注意：序号08、10、12的"零件编号"列为空白

### B.5 标题栏 [A6-J9]

**更改记录区 [A9-E9, F9-G9]**
- 列标题：No、更改记录、更改时间、No.、更改记录、更改时间、Approve
- 版本号列 [C6-C8]：1、2、3
- 签名列 [E6-E8]：Checkup、Design、[空白]
- 日期列 [F6-F8]：全部[空白]

**公差与材料区 [G5-H9]**
- Pro material: ABS
- Surf dispose: [空白]
- Scale: 1:1
- Units: mm
- Tolerance: .X (Design), .XX (Checkup), .X° (Approve)

**图纸信息区 [I5-J9]**
- Model NO.: PT9L
- Part name: 总装图
- Drawing NO.: PT9L-A01
- Edition: V1.0

## C. Visual Objects

**[C.1 爆炸图]**
- 手持测温枪/红外体温计的分解轴测图
- 23个独立零件以爆炸视图排列
- 引线带数字编号01-23指向各零件
- 整体呈从左下到右上的展开布局

**[C.2 品牌Logo]**
- "andon" 文字标识，位于A1
- 小写字母，无特殊图形元素

**[C.3 表格图形]**
- BOM表：带边框线的规则表格，G3-H8区域
- 标题栏：多层嵌套表格结构，底部区域

**[C.4 符号]**
- [H1] 注册商标符号 ® 或类似符号，在"尺寸序号"旁
- [I8] 菱形框符号 ◇ 或类似工程符号
- [J8] 双向箭头符号 ⟷ 或类似投影符号

**[C.5 边框]**
- 图纸外框线，A-H列、1-9行构成的矩形边框

## D. Candidate Normalization

**[候选] 图纸类型识别**
- 来源：B.3爆炸图结构、B.5标题栏"总装图"
- 推断：本页为产品总装配图（Assembly Drawing），展示PT9L型号手持设备的完整BOM和装配关系

**[候选] 产品类型识别**
- 来源：BOM表中的"红外传感器"、"快速探温电阻"、"7号碱性电池"、"液晶"、"按键"等零件
- 推断：该产品为红外测温枪/非接触式体温计

**[候选] 编号系统分析**
- 来源：B.4零件编号列
- 模式：T-Z1-P##（结构件）、PT3-P##/M##（标准件/金属件）、PT5-M##（弹簧类）、PT9L-L##（液晶专用）、M2X5（紧固件）
- 推断：采用分层编码系统，T-Z1-P可能为塑料结构件，PT为通用件，M为紧固件

**[候选纠正] 序号11零件编号**
- 来源：B.4行11显示"T-Z1-P10"，但行06也是"T-Z1-P10"
- 候选：序号11的PCB零件编号可能应为不同编号，或确实共用编号（需核实是否为同一PCB的不同安装位置）

**[候选纠正] 序号20零件编号**
- 来源：B.4行20显示"PT3-P10"，与行19"7号碱性电池"编号相同
- 候选：序号20"双连弹簧"的零件编号"PT3-P10"可能应为"PT3-P##"其他编号，或表格存在排版错误

## E. Uncertain Items

| 位置 | 不确定项 | 说明 |
|:---|:---|:---|
| H1 | [看不清] | 注册商标符号具体样式 |
| G8, H8 | [空白未填] | Surf dispose、Date列 |
| E8 | [空白未填] | Signature行3（对应版本3） |
| F6, F7, F8 | [空白未填] | Date列全部空白 |
| A6-A9, B6-B9 | [被遮挡/合并] | 标题栏左侧大合并单元格内容不可见 |
| 序号08, 10, 12 | [空白未填] | BOM表中零件编号列为空 |
| I8, J8 | [看不清] | 两个工程符号的具体标准代号 |

## F. Downstream Verification

1. **编号一致性核验**：序号11与06共用"T-Z1-P10"，序号19与20共用"PT3-P10"，需确认是否为设计意图或录入错误

2. **BOM完整性核验**：序号08、10、12的零件编号缺失，需补全

3. **版本签名核验**：标题栏版本1/2/3的Checkup、Design、Approve签名栏及日期栏全部空白，需确认是否为未发布版本

4. **图纸编号核验**：Drawing NO. "PT9L-A01"与Model NO. "PT9L"的对应关系，确认A01是否为总装图代号

5. **比例与单位核验**：Scale 1:1、Units mm需与实物尺寸核对

6. **材料标注核验**：Pro material "ABS"需确认是否适用于全部塑料件或仅特定零件

7. **符号标准核验**：I8-J8的两个工程符号需对照企业标准或国标确认含义（投影方式、表面处理等）

8. **零件数量核验**：螺钉序号09数量7、序号23数量3，合计10件，需与装配图实际标注核对
