# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: PT9L-斑马条-v2.0-20240524.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\PT9L-斑马条-v2-0-20240524-20260501T134150\page-001-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1-H1]** 左上角: "andon" 标志，右上角: "Ⓧ 尺寸序号"

**[A3-H6]** 主视图区域:
- 左侧矩形轮廓，上方标注 "①" 带圆圈，尺寸 "22±0.1"
- 右侧局部放大视图，标注 "导电方向" 带双向箭头
- 右侧视图标注 "②" 带圆圈，尺寸 "4.25±0.1"
- 右侧视图顶部标注 "③" 带圆圈，尺寸 "2±0.1"

**[A7-D8]** 技术要求:
```
技术要求：
1.带编号为重要尺寸,需要IQC测量；
2.产品符合rohs 2.0
```

**[E7-H9]** 右上角公差表:
```
LEVEL  GENERAL TOLERANCE
DIM    A      B      C
< 5    ±0.03  ±0.1   ±0.15
> 5-15 ±0.05  ±0.1   ±0.15
> 15-50 ±0.05 ±0.1   ±0.2
> 50-100 ±0.08 ±0.2  ±0.3
> 100  ±0.1%  ±0.2%  ±0.3%
ANGULAR ±0.1° ±0.5°  ±0.5°
SELECT LEVEL  B  [符号] [符号]
```

**[A10-H13]** 底部标题栏（从右至左列）:

| 行 | 列A | 列B | 列C | 列D | 列E | 列F | 列G | 列H |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 3 | | | | Signature | Date | Tolerance | Pro material | 导电硅胶 | Model NO. | T-Z1 |
| 2 | | | Design | | | .X | Surf dispose | | Part name | 斑马条 |
| 1 | | | Checkup | | | .XX | Scale | 5:1 | Drawing NO. | T-Z1-P12 |
| No. | 更改记录 | 更改时间 | Approve | | | .X° | Units | mm | [符号] [符号] | Edition | V2.0 |

注：标题栏行号标注为3、2、1、No.（从右至左），列从左至右为A-H。

## B. Structured Extraction

### B.1 主视图尺寸标注
- 引用 **[A3-H6]**
- 尺寸①: 22±0.1（长度方向）
- 尺寸②: 4.25±0.1（高度方向）
- 尺寸③: 2±0.1（宽度/厚度方向）
- 文字标注: "导电方向"（带双向箭头）

### B.2 技术要求
- 引用 **[A7-D8]**
- 第1条: 带编号为重要尺寸,需要IQC测量
- 第2条: 产品符合rohs 2.0

### B.3 一般公差表 (General Tolerance)
- 引用 **[E7-H9]**
- 位置: 右上角
- 表头: LEVEL / GENERAL TOLERANCE; DIM / A / B / C

| DIM范围 | A级公差 | B级公差 | C级公差 |
|:---|:---|:---|:---|
| < 5 | ±0.03 | ±0.1 | ±0.15 |
| > 5-15 | ±0.05 | ±0.1 | ±0.15 |
| > 15-50 | ±0.05 | ±0.1 | ±0.2 |
| > 50-100 | ±0.08 | ±0.2 | ±0.3 |
| > 100 | ±0.1% | ±0.2% | ±0.3% |
| ANGULAR | ±0.1° | ±0.5° | ±0.5° |

- SELECT LEVEL: B（带选择标记）

### B.4 标题栏信息
- 引用 **[A10-H13]**

| 项目 | 内容 |
|:---|:---|
| Model NO. | T-Z1 |
| Part name | 斑马条 |
| Drawing NO. | T-Z1-P12 |
| Scale | 5:1 |
| Units | mm |
| Edition | V2.0 |
| Pro material | 导电硅胶 |
| Surf dispose | [空白未填] |
| Tolerance | .X / .XX / .X°（分级标注） |
| Design | [空白未填] |
| Checkup | [空白未填] |
| Approve | [空白未填] |
| Signature | [空白未填] |
| Date | [空白未填] |
| 更改记录 | [空白未填] |
| 更改时间 | [空白未填] |
| No. | [空白未填] |

## C. Visual Objects

- **[A1]** "andon" 企业标志/Logo
- **[A3-H6]** 产品轮廓图（矩形条状零件）
- **[A3-H6]** 尺寸标注线及箭头（3组）
- **[A3-H6]** 圆圈数字序号标记: ①、②、③（共3处）
- **[A3-H6]** "导电方向" 标注及双向箭头
- **[E7-H9]** 一般公差表格
- **[E7-H9]** 公差等级选择符号（圆圈内带点及锥形符号）
- **[A10-H13]** 标题栏表格边框及分栏线
- **[A10-H13]** 标题栏底部符号：同心圆符号（基准符号）、锥形符号（投影符号）
- **[H1]** 尺寸序号符号：Ⓧ

## D. Candidate Normalization

- **[候选]** "rohs 2.0" 可能指 "RoHS 2.0"（Restriction of Hazardous Substances Directive 2011/65/EU），来源：A7-D8 技术要求第2条
- **[候选]** ".X / .XX / .X°" 为机械制图未注公差等级代号，对应一般公差表中的A/B/C级或特定公差等级，来源：A10-H13 标题栏Tolerance列
- **[候选]** "斑马条" 为导电硅胶条的俗称/商品名，用于连接器或导电连接，来源：A10-H13 Part name
- **[候选]** "Surf dispose" 可能为 "Surface disposal" 或 "Surface treatment" 的简写，意为表面处理，来源：A10-H13
- **[候选]** 标题栏行号标注方式（3、2、1、No.从右至左）为特定企业标准，非ISO标准，来源：A10-H13

## E. Uncertain Items

| 位置 | 不确定内容 | 说明 |
|:---|:---|:---|
| A10-H13 | Design栏 | [空白未填] |
| A10-H13 | Checkup栏 | [空白未填] |
| A10-H13 | Approve栏 | [空白未填] |
| A10-H13 | Signature栏 | [空白未填] |
| A10-H13 | Date栏 | [空白未填] |
| A10-H13 | 更改记录栏 | [空白未填] |
| A10-H13 | 更改时间栏 | [空白未填] |
| A10-H13 | No.栏 | [空白未填] |
| A10-H13 | Surf dispose栏 | [空白未填] |
| E7-H9 | 公差表底部符号 | 需确认具体含义（同心圆、锥形符号） |

## F. Downstream Verification

1. **图纸版本确认**: Edition V2.0 为当前版本，需核查是否有更新版本
2. **更改记录核查**: 标题栏更改记录区域为空白，需确认V2.0是否为初始版本或更改历史是否完整
3. **签名完整性**: Design、Checkup、Approve、Signature、Date均为空白，需确认图纸是否已完成签审流程
4. **材料规格**: "导电硅胶"需进一步确认具体型号/牌号
5. **表面处理**: Surf dispose栏空白，需确认是否有表面处理要求
6. **比例核实**: Scale 5:1 为放大比例，需确认与实际零件尺寸的对应关系
7. **公差等级应用**: .X/.XX/.X°的具体公差数值需与一般公差表对应核实
8. **RoHS合规性**: "rohs 2.0"声明需配套测试报告或符合性声明文件
9. **尺寸序号Ⓧ**: 需确认图纸中所有带圆圈尺寸是否均已标注（当前可见①②③三处）
10. **图号唯一性**: Drawing NO. T-Z1-P12 需确认在企业PLM/PDM系统中的唯一性和有效性
