# Page 1 Visual Transcript

## A. Raw Visible Content

### A.1 左上角区域 [A1-C3]
- [A1] "andon" 品牌标识
- [A1-C3] 圆形零件视图，标注：
  - "3.3±0.05"
  - "Ø10±0.05"
  - "R2.5"
  - "15°"

### A.2 上部中间区域 [B1-E3]
- [B1] "B" 标注
- [C1] "SECTION A-A"
- [B1-E3] 剖面图A-A，标注：
  - "0.3±0.03"
  - "R0.5"
  - "0.6±0.03"
  - "2.93±0.05"
  - "Ø3.8"
  - "Ø2.2"
  - "1.5"
  - "Ø4"
  - "2.8"（两处）
  - "14±0.05"

### A.3 右上角区域 [F1-H3]
- [G1] "DETAIL D"
- [G1] "SCALE 5:1"
- [G1] "1.25±0.03"
- [G1] "0.88±0.03"
- [G1] 圆形局部放大图

### A.4 右上角标注 [H1]
- [H1] "Ⓡ 尺寸序号"

### A.5 中部主视图区域 [A3-E6]
- [B3] "PROJECTED B"
- [C3] "C" 标注
- [A4] "A" 标注（左侧）
- [A4] "A" 标注（右侧）
- [C5] "C" 标注
- [B4] 主视图尺寸：
  - "Ø130.1±0.1"
  - "57"
  - "42.5"
  - "3-Ø2.2"
  - "2-Ø1.7"
  - "Ø2.4"
  - "26.7"
  - "Ø34.1±0.05"

### A.6 右侧中部区域 [F3-H6]
- [F3] "SECTION C-C"
- [F3] "D" 标注
- [F4] 剖面图C-C，标注 "1.4"
- [G3-H6] 右侧视图，标注：
  - "11"
  - "6.2"
  - "46.6"

### A.7 下部左侧区域 [A6-E8]
- [B6-E7] 底部剖面图，标注：
  - "0.9"
  - "6.9"
  - "11.2"
  - "3.4"
  - "6.44"
  - "0.1"（两处，带平行度符号）
- [A7] "产品技术要求："
- [A7-A8] "1.带编号为重要尺寸,需要IQC测量;"
- [A7-A8] "2.材质为ABS（白色）;产品外观良好、无拉伤,变形,批锋,熔接痕,"
- [A8] "气纹,缺料, 喷胶,缩水等不良现象;"
- [A8] "3.须试装产品,并能顺利装入产品,未标注尺寸以样板为准;"
- [A8] "品质部检验结构时,请以结构签板和组装(实配)为准"
- [A8] "4.产品符合ROHS 2.0"

### A.8 右下角立体图 [F6-H8]
- [F6-H8] 两个零件立体装配图

### A.9 右下角公差表 [G8-H8]
- [G8-H8] "LEVEL" "GENERAL TOLERANCE" 表格
- 表头：LEVEL, DTM, A, B, C
- 行内容：
  - "< 5", "±0.03", "±0.1", "±0.15"
  - "> 5-15", "±0.05", "±0.1", "±0.15"
  - "> 15-50", "±0.05", "±0.1", "±0.2"
  - "> 50-100", "±0.08", "±0.2", "±0.3"
  - "> 100", "±0.1%", "±0.2%", "±0.3%"
  - "ANGULAR", "±0.1°", "±0.5°", "±0.5°"
  - "SELECT LEVEL", [空白未填]
- [H8] "B"

### A.10 底部标题栏 [A9-H10]

| 行 | A列 | B列 | C列 | D列 | E列 | F列 | G列 | H列 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 9 | [空白未填] | [空白未填] | 3 | [空白未填] | [空白未填] | Signature | Date | Tolerance | Pro material | ABS | Model NO. | T-Z1 |
| 8 | [空白未填] | [空白未填] | 2 | [空白未填] | [空白未填] | Design | [空白未填] | .X | Surf dispose | [空白未填] | Part name | 下盖 |
| 7 | [空白未填] | [空白未填] | 1 | [空白未填] | [空白未填] | Checkup | [空白未填] | .XX | Scale | 1:1 | Drawing NO. | T-Z1-P02 |
| 6 | No | 更改记录 | 更改时间 | No | 更改记录 | 更改时间 | Approve | [空白未填] | .X° | Units | mm | [符号] [符号] | Edition | V2.0 |

注：第6行表头为 "No", "更改记录", "更改时间", "No", "更改记录", "更改时间", "Approve"

---

## B. Structured Extraction

### B.1 图纸基本信息 [A.10]
- 零件名称：下盖 [A.10/H8]
- 图号：T-Z1-P02 [A.10/H7]
- 型号：T-Z1 [A.10/H9]
- 材料：ABS [A.10/G9]
- 比例：1:1 [A.10/G7]
- 版本：V2.0 [A.10/H6]
- 单位：mm [A.10/G6]

### B.2 视图配置 [A.2, A.4, A.5, A.6]
| 视图名称 | 位置 | 说明 |
|:---|:---|:---|
| 圆形零件视图 | [A1-C3] | 带R2.5圆角细节 |
| SECTION A-A | [B1-E3] | 主剖面，比例1:1 |
| DETAIL D | [F1-H3] | 局部放大，SCALE 5:1 |
| PROJECTED B | [A3-E6] | 俯视图/投影图 |
| SECTION C-C | [F3-H4] | 端部剖面 |
| 右侧视图 | [G3-H6] | 高度方向视图 |
| 底部剖面 | [B6-E7] | 局部剖面 |

### B.3 关键尺寸汇总 [A.1-A.7]

| 尺寸类型 | 具体数值 | 位置 |
|:---|:---|:---|
| 外形尺寸 | Ø130.1±0.1 | [A.4] |
| 外形尺寸 | Ø34.1±0.05 | [A.4] |
| 高度尺寸 | 46.6 | [A.6] |
| 高度尺寸 | 6.44 | [A.7] |
| 孔径 | Ø10±0.05 | [A.1] |
| 孔径 | 3-Ø2.2 | [A.4] |
| 孔径 | 2-Ø1.7 | [A.4] |
| 孔径 | Ø2.4 | [A.4] |
| 局部尺寸 | 1.25±0.03 | [A.3] |
| 局部尺寸 | 0.88±0.03 | [A.3] |
| 壁厚/间隙 | 0.3±0.03 | [A.2] |
| 壁厚/间隙 | 0.6±0.03 | [A.2] |
| 长度尺寸 | 2.93±0.05 | [A.2] |
| 长度尺寸 | 57 / 42.5 | [A.4] |
| 角度 | 15° | [A.1] |

### B.4 产品技术要求 [A.7-A.8]
1. 带编号尺寸为重要尺寸，需IQC测量
2. 材质ABS（白色），外观质量要求（无拉伤、变形、批锋、熔接痕、气纹、缺料、喷胶、缩水）
3. 须试装，未标注尺寸以样板为准；品质检验以结构签板和组装（实配）为准
4. 符合ROHS 2.0

### B.5 一般公差表 [A.9]

| 尺寸范围 | 公差等级A | 公差等级B | 公差等级C |
|:---|:---|:---|:---|
| < 5mm | ±0.03 | ±0.1 | ±0.15 |
| >5-15mm | ±0.05 | ±0.1 | ±0.15 |
| >15-50mm | ±0.05 | ±0.1 | ±0.2 |
| >50-100mm | ±0.08 | ±0.2 | ±0.3 |
| >100mm | ±0.1% | ±0.2% | ±0.3% |
| 角度 | ±0.1° | ±0.5° | ±0.5° |

---

## C. Visual Objects

### C.1 工程图视图 [A.1-A.8]
- [A1-C3] 圆形端面视图：同心圆结构，带斜角标注
- [B1-E3] SECTION A-A：阶梯轴类剖面，多段直径变化
- [F1-H3] DETAIL D：5:1放大圆形局部，带剖面线
- [A3-E6] PROJECTED B：长条形零件俯视图，带多个孔位
- [F3-H4] SECTION C-C：端部侧视剖面
- [G3-H6] 右侧立面图：高度方向外形
- [B6-E7] 底部局部剖面：带平行度要求标注

### C.2 立体图 [F6-H8]
- 两个零件的轴测装配示意图，显示配合关系

### C.3 标注符号
- [A.7] 平行度符号 "∥" 带 "0.1"
- [A.1, A.2, A.3, A.4, A.6, A.7] 多处直径符号 "Ø"
- [A.1] 半径符号 "R"
- [A.10/G6, A.10/H6] 第一角投影符号

### C.4 表格对象
- [A.9] 一般公差等级表
- [A.10] 标题栏/更改记录表

### C.5 文字标识
- [A.1] "andon" 品牌logo
- [A.6] "MAYWAY" 字样（零件上）

---

## D. Candidate Normalization

### D.1 尺寸编号识别
- [候选] 图纸中Ⓡ符号 [A.3/H1] 可能表示"尺寸序号"或"参考尺寸"，需结合企业标准确认

### D.2 公差等级选择
- [候选] 图纸右下角标注 "B" [A.9/H8] 表示选用公差等级B，即：
  - <5mm: ±0.1
  - >5-15mm: ±0.1
  - >15-50mm: ±0.1
  - >50-100mm: ±0.2
  - >100mm: ±0.2%
  - 角度: ±0.5°

### D.3 重要尺寸识别
- [候选] 带Ⓡ符号或特定编号的尺寸为"重要尺寸"，需IQC测量。图中可见：
  - Ø10±0.05 [A.1]
  - 3.3±0.05 [A.1]
  - 0.3±0.03 [A.2]
  - 0.6±0.03 [A.2]
  - 2.93±0.05 [A.2]
  - 14±0.05 [A.2]
  - Ø34.1±0.05 [A.4]
  - Ø130.1±0.1 [A.4]
  - 1.25±0.03 [A.3]
  - 0.88±0.03 [A.3]

### D.4 表面处理方式
- [候选] "Surf dispose" [A.10/G8] 栏为空白，可能表示无特殊表面处理要求，或需后续确定

### D.5 标题栏签名状态
- [候选] Design/Checkup/Approve 栏均为空白或仅标注 ".X" / ".XX" / ".X°"，可能表示：
  - 图纸尚未正式签核
  - 或采用电子签核流程，打印版本不显示

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | [A.10/F9] "Signature" 下方签名栏 | 空白未填 |
| [看不清] | [A.10/F8] "Design" 下方 | 空白未填 |
| [看不清] | [A.10/F7] "Checkup" 下方 | 空白未填 |
| [看不清] | [A.10/F6] "Approve" 下方 | 空白未填，仅有 ".X°" |
| [空白未填] | [A.10/G9] "Date" 栏 | 无日期 |
| [空白未填] | [A.10/G8] "Surf dispose" 栏 | 表面处理未指定 |
| [空白未填] | [A.9] "SELECT LEVEL" 行 | 选择等级栏空白 |
| [表头对应不确定] | [A.10] 底部更改记录表 | 多列"更改记录"对应关系需确认 |
| [看不清] | [A.7] 技术要求第2行 | "喷胶"前一字疑似为"缩"但不完全确认 |
| [看不清] | [A.6] 立体图旁 | 部分细节线条 |

---

## F. Downstream Verification

### F.1 尺寸核验
- [必须核验] Ø130.1±0.1 与 Ø34.1±0.05 的基准关系
- [必须核验] 3-Ø2.2 和 2-Ø1.7 孔的位置度要求（图中未明确标注，需确认是否有隐含要求）
- [必须核验] 0.3±0.03 和 0.6±0.03 的具体功能位置（壁厚还是间隙）

### F.2 公差应用
- [必须核验] 一般公差等级B的选用是否覆盖所有未标注尺寸
- [必须核验] 重要尺寸（带编号）与一般公差的关系，是否存在冲突

### F.3 技术要求
- [必须核验] "带编号为重要尺寸"的具体编号体系，图中Ⓡ符号的具体含义
- [必须核验] "结构签板和组装（实配）"的具体验收标准文件
- [必须核验] ROHS 2.0 符合性的具体检测要求和报告

### F.4 图纸状态
- [必须核验] 版本V2.0的更改历史（标题栏更改记录区为空白）
- [必须核验] 设计/审核/批准签名的完整性和有效性

### F.5 工艺相关
- [必须核验] "Surf dispose"空白是否确实表示无表面处理
- [必须核验] ABS材料的具体牌号和颜色标准（"白色"的具体色卡）

### F.6 装配验证
- [必须核验] 试装要求中的"顺利装入"的具体判定标准
- [必须核验] 与配对零件（上盖或其他）的配合关系