# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1]** "andon" logo, top-left corner

**[A2]** "Ⓡ 尺寸序号" with symbol, top-right corner

**[A3]** Two isometric/3D views of plastic part (upper left area, rows 2-3)

**[A4]** Two isometric/3D views of plastic part (upper right area, rows 2-3)

**[A5]** Section indicator "A" with arrow pointing right (row 4, center)

**[A6]** Side view with dimensions: "∅13.7±0.05", "1.9", "30.2", "∅9.7±0.05" (left side, rows 5-6)

**[A7]** Front view with dimensions: "2-∅4.5", "2-∅2.5±0.05", "1.3", "26" (center, rows 5-6)

**[A8]** Section view "SECTION A-A" with dimensions: "4.68±0.05", "0.7±0.03", "0.7±0.03", "4.6±0.05" (right side, rows 5-6)

**[A9]** Section indicator "A" with arrow pointing right (row 7, center-left)

**[A10]** "产品技术要求:" (row 7, left)
- "1. 带编号为重要尺寸,需要IQC测量;"
- "2. 材质为ABS（白色）;产品外观良好、无拉伤，变形，批锋， 熔接痕，气纹，顶白，缺胶，缩水等不良现象;"
- "3. 须试装产品，并能顺利装入产品,未标注尺寸以样板为准 ;品质部检验结构时，请以结构签板和组装（实配）为准"
- "4. 产品符合ROHS 2.0"

**[A11]** General Tolerance table (bottom right, rows 7-8):
| LEVEL | GENERAL TOLERANCE | | |
| DTM | A | B | C |
| < 5 | ±0.03 | ±0.1 | ±0.15 |
| > 5-15 | ±0.05 | ±0.1 | ±0.15 |
| > 15-50 | ±0.05 | ±0.1 | ±0.2 |
| > 50-100 | ±0.08 | ±0.2 | ±0.3 |
| > 100 | ±0.1% | ±0.2% | ±0.3% |
| ANGULAR | ±0.1° | ±0.5° | ±0.5° |
| SELECT LEVEL | [symbol] | [symbol] |

**[A12]** Title block (bottom, rows 9-12):

| | | | | | Signature | Date | Tolerance | Pro material | ABS | Model NO. | T-Z1 |
| | | | 3 | | | | | | | | |
| | | | 2 | | Design | | .X | Surf dispose | | Part name | 按键 |
| | | | 1 | | Checkup | | .XX | Scale | 2:1 | Drawing NO. | T-Z1-P05 |
| No | 更改记录 | 更改时间 | No | 更改记录 | 更改时间 | Approve | | .X° | Units | mm | [symbols] | Edition | V3.0 |

## B. Structured Extraction

**Logo/Header [A1][A2]:**
- Company: "andon"
- Symbol: "Ⓡ 尺寸序号"

**Technical Requirements [A10]:**
- Item 1: Critical dimensions with numbers require IQC measurement
- Item 2: Material ABS (white); appearance requirements (no scratches, deformation, flash, weld lines, gas marks, whitening, short shots, sink marks)
- Item 3: Trial assembly required; unmarked dimensions per sample; quality inspection per signed structure board and actual assembly
- Item 4: Product complies with ROHS 2.0

**General Tolerance Table [A11]:**
- Location: Bottom right, rows 7-8
- Columns: LEVEL, GENERAL TOLERANCE (A, B, C)
- Rows: <5, >5-15, >15-50, >50-100, >100, ANGULAR, SELECT LEVEL

**Title Block [A12]:**
| Field | Value | Position |
|-------|-------|----------|
| Model NO. | T-Z1 | Right column, top |
| Part name | 按键 | Right column, middle |
| Drawing NO. | T-Z1-P05 | Right column, lower |
| Edition | V3.0 | Right column, bottom |
| Pro material | ABS | Middle-right |
| Scale | 2:1 | Middle |
| Units | mm | Lower middle |
| Tolerance (Design) | .X | Design row |
| Tolerance (Checkup) | .XX | Checkup row |
| Tolerance (Approve) | .X° | Approve row |
| Signature/Date/Design/Checkup/Approve | [空白未填] | Left columns |

**Dimensions extracted [A6][A7][A8]:**
- ∅13.7±0.05
- 1.9
- 30.2
- ∅9.7±0.05
- 2-∅4.5
- 2-∅2.5±0.05
- 1.3
- 26
- 4.68±0.05
- 0.7±0.03 (appears twice)
- 4.6±0.05

## C. Visual Objects

**[C1]** Two circular plastic part isometric views (top left) - appears to be a dual-button or dual-dial component with mounting features

**[C2]** Two circular plastic part isometric views (top right) - 3D perspective showing thickness and side features

**[C3]** Side elevation view (left middle) - shows cross-section with wall thickness and diameter dimensions

**[C4]** Front view with section line A-A (center) - shows two circular features with mounting holes

**[C5]** Section A-A detail view (right) - cross-section showing internal structure with tolerance dimensions

**[C6]** Section cutting plane symbols with arrows labeled "A"

**[C7]** Dimension lines, extension lines, leader lines throughout drawing

**[C8]** Tolerance symbols: ± throughout dimension callouts

**[C9]** Diameter symbols: ∅ before dimension values

**[C10]** General tolerance table with geometric tolerance symbols in SELECT LEVEL row

**[C11]** Title block with grid lines and borders

**[C12]** Change record table area (left side of title block) - appears blank

## D. Candidate Normalization

**[候选]** "按键" [A12] likely means "Button" or "Key" in English - this is a button/key plastic part

**[候选]** "Surf dispose" [A12] likely means "Surface treatment" or "Surface finish" - appears to be abbreviated or misspelled English

**[候选]** "Pro material" [A12] likely means "Product material" or "Material"

**[候选]** Tolerance notation ".X" [A12] typically means ±0.1mm, ".XX" means ±0.05mm, ".X°" means ±0.5° in Chinese engineering drawing conventions

**[候选纠正]** "andon" [A1] may be "Andon" (brand name), typically capitalized as "ANDON" or "Andon"

**[候选]** Drawing number "T-Z1-P05" [A12] suggests: T=Product series, Z1=Model, P05=Part 05

**[候选]** Model "T-Z1" [A12] appears to be the product model designation

## E. Uncertain Items

**[空白未填]** All Signature fields in title block [A12]
**[空白未填]** All Date fields in title block [A12]
**[空白未填]** "Surf dispose" field [A12]
**[空白未填]** Change record columns (更改记录, 更改时间) [A12]
**[空白未填]** Approve signature and date [A12]

**[表头对应不确定]** Exact mapping of "3", "2", "1" row numbers in title block left section - may indicate revision levels or sheet numbers

**[看不清]** Small symbols in SELECT LEVEL row of tolerance table [A11] - appear to be geometric tolerance symbols but not clearly identifiable

## F. Downstream Verification

1. **Verify drawing number consistency**: T-Z1-P05 appears as Drawing NO., but confirm if Model NO. T-Z1 matches company standards

2. **Verify tolerance notation**: Confirm ".X", ".XX", ".X°" interpretation matches company standard (likely GB/T or ISO equivalent)

3. **Verify material specification**: "ABS（白色）" in text vs "ABS" in title block - confirm color requirement is captured

4. **Verify surface finish**: "Surf dispose" field is blank - confirm if surface finish requirements exist elsewhere

5. **Verify ROHS 2.0 compliance**: Check if certification documentation exists and is current

6. **Verify scale**: 2:1 scale noted - confirm actual part size vs drawing size

7. **Verify all dimension tolerances**: Critical dimensions marked with Ⓡ should be cross-referenced with tolerance table

8. **Verify section A-A**: Confirm section cutting plane location matches the section view shown

9. **Verify change record**: V3.0 edition but no change history filled - check if prior changes documented elsewhere

10. **Verify approval status**: All approval signatures blank - drawing may be unreleased or pending approval