# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1] 右上角标注**
Ⓧ 尺寸序号

**[A2] 左上视图（带圈①标注）**
- 尺寸标注：32.7±0.1、C4.42、13.15、2.2、8.9
- 圈②标注，尺寸：22±0.1
- 下方文字：导光板

**[A3] 右上视图**
- 尺寸标注：32.7±0.1、C4.42、8.9、22±0.1、2.2
- 下方文字：反射膜

**[A4] 左中视图（带圈③标注）**
- 左侧竖排文字：0.1（反射膜）、2.7±0.1（导光板）、带膜厚度2.9±0.1、0.1（透射膜）
- 圈③标注

**[A5] 右中视图**
- 尺寸标注：32.7±0.1、C4.42、22±0.1、3.7
- 引线标注：黑色区域
- 下方文字：透射膜

**[A6] 左下技术要求**
技术要求：
1.带编号为重要尺寸,需要IQC测量；
2.产品符合rohs 2.0

**[A7] 右下公差表**
| LEVEL | GENERAL TOLERANCE | | |
|:---|:---|:---|:---|
| DTM | A | B | C |
| < 5 | ±0.03 | ±0.1 | ±0.15 |
| > 5-15 | ±0.05 | ±0.1 | ±0.15 |
| > 15-50 | ±0.05 | ±0.1 | ±0.2 |
| > 50-100 | ±0.08 | ±0.2 | ±0.3 |
| >100 | ±0.1% | ±0.2% | ±0.3% |
| ANGULAR | ±0.1° | ±0.5° | ±0.5° |
| SELECT LEVEL | [符号] | [符号] | |
| | B | | |

**[A8] 底部标题栏 - 第3行**
| | | | Signature | Date | Tolerance | Pro material | PMMA | Model NO. | T-Z1 |

**[A9] 底部标题栏 - 第2行**
| | | | Design | | | .X | | Surf dispose | | Part name | 导光板 |

**[A10] 底部标题栏 - 第1行**
| | | | Checkup | | | .XX | | Scale | 1:1 | Drawing NO. | T-Z1-P10 |

**[A11] 底部标题栏 - No.行**
| No. | 更 改 记 录 | | 更改时间 | Approve | | | .X° | | Units | mm | [符号] [符号] | Edition | V1.0 |

---

## B. Structured Extraction

**[B1] 零件基本信息**（引用A8-A11）
- Model NO.: T-Z1 [A8]
- Part name: 导光板 [A9]
- Drawing NO.: T-Z1-P10 [A10]
- Edition: V1.0 [A11]
- Scale: 1:1 [A10]
- Units: mm [A11]
- Pro material: PMMA [A8]

**[B2] 签名栏状态**（引用A9-A11）
| 角色 | 签名状态 | 公差等级 |
|:---|:---|:---|
| Design | [空白未填] | .X [A9] |
| Checkup | [空白未填] | .XX [A10] |
| Approve | [空白未填] | .X° [A11] |

**[B3] 技术要求**（引用A6）
1. 带编号为重要尺寸,需要IQC测量
2. 产品符合rohs 2.0

**[B4] 关键尺寸**（引用A2-A5）
- 圈①（导光板）：32.7±0.1、C4.42、13.15、2.2、8.9、22±0.1
- 圈②（导光板）：22±0.1
- 圈③（层叠结构）：0.1（反射膜）、2.7±0.1（导光板）、带膜厚度2.9±0.1、0.1（透射膜）
- 反射膜：32.7±0.1、C4.42、8.9、22±0.1、2.2
- 透射膜：32.7±0.1、C4.42、22±0.1、3.7，黑色区域（3.7处）

**[B5] 一般公差表**（引用A7）
- 默认等级：B（SELECT LEVEL行标注B）
- 线性尺寸公差：
  - <5mm: ±0.1
  - >5-15mm: ±0.1
  - >15-50mm: ±0.1
  - >50-100mm: ±0.2
  - >100mm: ±0.2%
- 角度公差：±0.5°

---

## C. Visual Objects

**[C1] 工程图视图**
- 左上：导光板主视图，带圈①标注 [A2]
- 右上：反射膜视图 [A3]
- 左中：层叠结构剖面示意图，带圈③标注 [A4]
- 右中：透射膜视图，带斜线填充区域（黑色区域） [A5]

**[C2] 标注符号**
- 圈①、圈②、圈③：圆形序号标注 [A2][A4]
- Ⓧ：尺寸序号符号 [A1]
- C4.42：倒角标注（多处出现）
- 斜线填充：表示黑色区域 [A5]

**[C3] 标题栏符号**
- 两个几何公差/基准符号 [A11]
- SELECT LEVEL行中的两个符号 [A7]

**[C4] 表格结构**
- 一般公差表：7行×4列 [A7]
- 标题栏：4行×13列（合并单元格结构） [A8-A11]

---

## D. Candidate Normalization

**[候选纠正] "rohs 2.0" 可能应为 "RoHS 2.0"**
- 来源：A6 "产品符合rohs 2.0"
- 说明：标准写法为Restriction of Hazardous Substances Directive 2.0，通常写作RoHS 2.0

**[候选] 圈①②③对应IQC测量要求**
- 来源：A6 "带编号为重要尺寸,需要IQC测量" + A2-A4的圈①②③标注
- 说明：技术要求中"带编号"指标注有圆圈序号的尺寸，即圈①、圈②、圈③所关联的尺寸需要IQC测量

**[候选] ".X"、".XX"、".X°" 为公差等级标记**
- 来源：A9-A11
- 说明：对应一般公差表中的A、B、C等级，.X可能对应A级，.XX可能对应B级，.X°可能对应C级或角度公差

**[候选] "Surf dispose" 可能为 "Surface disposal" 或 "Surface treatment"**
- 来源：A9
- 说明：表面处理要求，当前空白未填

**[候选] "C4.42" 表示倒角尺寸**
- 来源：A2、A3、A5多处出现
- 说明：C表示倒角（Chamfer），4.42为倒角尺寸

---

## E. Uncertain Items

| 位置 | 内容 | 状态 |
|:---|:---|:---|
| A8-A11 | Design/Checkup/Approve签名栏 | [空白未填] |
| A9 | Surf dispose | [空白未填] |
| A7 | SELECT LEVEL行右侧两个符号 | [看不清] |
| A11 | Units右侧两个几何符号具体含义 | [看不清] |
| A11 | 更改记录、更改时间列 | [空白未填] |
| A2-A5 | 部分尺寸引线对应关系 | [表头对应不确定]（需确认具体指向） |

---

## F. Downstream Verification

1. **签名完整性核验**：Design、Checkup、Approve三栏均为空白，需确认是否为未签状态或待签状态

2. **材料确认**：Pro material标注PMMA，需验证与实际材料一致性

3. **RoHS合规性**：技术要求第2条"产品符合rohs 2.0"，需核查具体测试报告或认证文件

4. **IQC测量范围**：技术要求第1条"带编号为重要尺寸"，需明确圈①②③具体关联哪些尺寸并制定测量SOP

5. **表面处理**：Surf dispose栏空白，需确认导光板是否需要表面处理（如抛光、镀膜等）

6. **公差等级应用**：Tolerance栏标注.X/.XX/.X°，需与SELECT LEVEL B级对应关系进行技术确认

7. **黑色区域定义**：透射膜视图中"黑色区域"的具体光学/功能要求需补充技术说明

8. **层叠结构验证**：圈③标注的带膜厚度2.9±0.1需与反射膜+导光板+透射膜各层厚度累加验证（0.1+2.7+0.1=2.9）