# Page 1 Visual Transcript

## A. Raw Visible Content

**[左上角区域]**
- "andon" 标志，带微笑弧线

**[标题栏区域 - 第3行]**
- "SECTION A-A"

**[剖面图A-A - 左侧]**
- 剖面图，带尺寸标注：
  - "0.8"（顶部小尺寸）
  - "9.58±0.05"（左侧中间尺寸，垂直方向）
  - "19.14±0.05"（右侧总高尺寸，带①标记）

**[俯视图 - 中间]**
- 圆形零件俯视图，带"A"向视图标记
- 尺寸标注：
  - "∅6.8±0.05"（斜向标注）
  - "3.65±0.05"（底部水平尺寸）
  - "1±0.05"（右侧垂直小尺寸）

**[轴测图/立体图 - 右上角]**
- 零件立体示意图
- "Ⓧ 尺寸序号"（右上角标注）

**[侧视图 - 右侧]**
- 零件侧视图
- "② 3.86±0.05"（顶部尺寸，带②标记）
- "0.9"（底部尺寸）

**[技术要求区域 - 左下角]**
- "产品技术要求："
- "1. 带编号为重要尺寸,需要IQC测量;"
- "2. 材质为TPU（灰色）；产品外观良好、无拉伤，变形，批锋， 熔接痕，气纹，顶白，"
- "   缺胶，缩水等不良现象;"
- "3. 须试装产品，并能顺利装入产品.未标注尺寸以样板为准 ；"
- "   品质部检验结构时，请以结构签板和组装（实配）为准"
- "4. 产品符合ROHS 2.0"

**[公差表 - 右下角]**
- 表头："LEVEL" "GENERAL TOLERANCE"
- 子表头："DTM" "A" "B" "C"
- 行内容：
  - "< 5" "±0.03" "±0.1" "±0.15"
  - "> 5~15" "±0.05" "±0.1" "±0.15"
  - "> 15~50" "±0.05" "±0.1" "±0.2"
  - "> 50~100" "±0.08" "±0.2" "±0.3"
  - ">100" "±0.1%" "±0.2%" "±0.3%"
  - "ANGULAR" "±0.1°" "±0.5°" "±0.5°"
- "SELECT LEVEL" "B"（底部，带选择标记）

**[标题栏 - 底部表格]**

| 行 | 列内容（从左到右） |
|:---|:---|
| 第3行 | [空白] | [空白] | [空白] | Signature | Date | Tolerance | Pro material | TPU | Model NO. | T-Z1 |
| 第2行 | [空白] | [空白] | [空白] | Design | [空白] | .X | Surf dispose | [空白] | Part name | 探头 |
| 第1行 | [空白] | [空白] | [空白] | Checkup | [空白] | .XX | Scale | 2:1 | Drawing NO. | T-Z1-P03 |
| No. | 更 改 记 录 | 更改时间 | Approve | [空白] | [空白] | .X° | Units | mm | [符号] [符号] | Edition | V1.0 |

**[标题栏符号]**
- 两个几何公差符号：Ⓣ（位置度/同心度符号）和 锥度/斜度符号

---

## B. Structured Extraction

**B.1 图纸基本信息** [A.标题栏区域]
| 属性 | 值 | 位置 |
|:---|:---|:---|
| Model NO. | T-Z1 | 标题栏第3行 |
| Part name | 探头 | 标题栏第2行 |
| Drawing NO. | T-Z1-P03 | 标题栏第1行 |
| Scale | 2:1 | 标题栏第1行 |
| Units | mm | 标题栏No.行 |
| Edition | V1.0 | 标题栏No.行 |
| Pro material | TPU | 标题栏第3行 |
| Tolerance | .X / .XX / .X° | 标题栏第3/2/1行 |

**B.2 重要尺寸（带编号）** [A.剖面图及侧视图]
| 编号 | 尺寸值 | 位置描述 |
|:---|:---|:---|
| ① | 19.14±0.05 | 剖面A-A总高度 |
| ② | 3.86±0.05 | 侧视图总高度 |

**B.3 其他尺寸** [A.各视图]
| 尺寸值 | 视图位置 |
|:---|:---|
| 0.8 | 剖面A-A顶部小特征 |
| 9.58±0.05 | 剖面A-A中间高度 |
| ∅6.8±0.05 | 俯视图内孔直径 |
| 3.65±0.05 | 俯视图底部宽度 |
| 1±0.05 | 俯视图右侧高度 |
| 0.9 | 侧视图底部厚度 |

**B.4 技术要求** [A.左下角]
1. 带编号为重要尺寸,需要IQC测量
2. 材质为TPU（灰色）；外观要求：无拉伤、变形、批锋、熔接痕、气纹、顶白、缺胶、缩水
3. 须试装并能顺利装入；未标注尺寸以样板为准；品质部检验以结构签板和组装（实配）为准
4. 符合ROHS 2.0

**B.5 通用公差表** [A.右下角公差表]
- 选用等级：B级
- 线性尺寸公差：
  - <5mm: ±0.1
  - >5~15mm: ±0.1
  - >15~50mm: ±0.1
  - >50~100mm: ±0.2
  - >100mm: ±0.2%
- 角度公差：±0.5°

**B.6 签名栏状态** [A.标题栏]
- Design: [空白未填]
- Checkup: [空白未填]
- Approve: [空白未填]
- Date: [空白未填]
- 更改记录: [空白未填]
- 更改时间: [空白未填]

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 公司Logo | "andon" 文字带微笑弧线 | 左上角 |
| 剖面图A-A | 零件纵向剖面，显示内部结构 | 左侧中部 |
| 俯视图 | 圆形零件顶视，带"A"向标记 | 中间 |
| 立体图 | 轴测图显示零件三维形态 | 右上角 |
| 侧视图 | 零件侧面轮廓 | 右侧中部 |
| 剖切符号 | "A"字母及剖切线箭头 | 中间偏上、偏下 |
| 尺寸序号标记 | 圆圈数字①、② | 剖面图、侧视图 |
| 尺寸序号说明 | "Ⓧ 尺寸序号" | 右上角 |
| 公差表 | 通用公差等级表 | 右下角 |
| 标题栏 | 标准工程图标题栏 | 底部 |
| 几何公差符号 | Ⓣ（位置度/同心度）、锥度符号 | 标题栏Units右侧 |

---

## D. Candidate Normalization

[候选] "Surf dispose" 可能应为 "Surface treatment" 或 "表面处理"，来源：A.标题栏第2行，工程图常见字段

[候选] "Pro material" 可能应为 "Product material" 或 "材料"，来源：A.标题栏第3行

[候选] "Checkup" 可能应为 "Checked by" 或 "审核"，来源：A.标题栏第1行，与Design/Approve对应

[候选] 公差标注 ".X" 表示小数点后1位，".XX"表示小数点后2位，".X°"表示角度，来源：A.标题栏Tolerance列，机械制图标准

[候选] 尺寸① 19.14±0.05 对应B级公差>15~50mm范围（±0.1），实际标注±0.05严于通用公差，来源：A.剖面图、B.5公差表

[候选] 尺寸② 3.86±0.05 对应B级公差<5mm范围（±0.1），实际标注±0.05严于通用公差，来源：A.侧视图、B.5公差表

[候选纠正] "批锋" 可能应为 "披锋"（注塑行业术语，指飞边/毛刺），来源：A.技术要求第2条

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | 标题栏Design行 | 设计者签名 |
| [空白未填] | 标题栏Checkup行 | 审核者签名 |
| [空白未填] | 标题栏Approve行 | 批准者签名 |
| [空白未填] | 标题栏Date列 | 日期 |
| [空白未填] | 标题栏Surf dispose | 表面处理要求 |
| [空白未填] | 更改记录区域 | 版本历史 |
| [空白未填] | 更改时间 | 更改日期 |
| [看不清] | 立体图细节 | 内部结构清晰度有限 |

---

## F. Downstream Verification

1. **签名完整性核验**：确认Design/Checkup/Approve栏是否需补签名，当前均为空白
2. **表面处理确认**：Surf dispose字段空白，需确认TPU零件是否需要表面处理
3. **尺寸编号对应**：验证Ⓧ尺寸序号标记与①②的完整对应关系，确认是否有遗漏编号
4. **公差等级适用性**：核实B级公差（±0.1/±0.2）与具体标注公差（±0.05）的冲突处理原则
5. **材料规格**：TPU灰色需确认具体牌号/硬度（如邵氏硬度A值）
6. **ROHS 2.0合规**：验证材料证书是否符合2011/65/EU指令
7. **版本状态**：V1.0为初版，确认更改记录空白是否为首次发布
8. **试装要求**：第3条"须试装产品"需有试装记录或签板实物
9. **图号规则**：T-Z1-P03的编码规则需确认（T-项目，Z1-型号，P03-零件序号）
10. **比例验证**：2:1比例需确认打印输出与实际尺寸一致性