# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: 支撑垫.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\支撑垫-20260501T133805\page-001-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1] 页面顶部区域**
- 右上角："Ⓧ 尺寸序号"

**[A2] 主视图区域（中部偏左）**
- 弧形零件轮廓图，带两条引线标注：
  - 左侧引线："R3.25±0.05"
  - 右侧引线："R5.75±0.05"
- 下方矩形零件轮廓图，右侧标注："4±0.1"

**[A3] 技术要求区域（右侧中部）**
```
技术要求
1.标注厚度不包含背胶
2.材质：聚氨酯
3.颜色：黑色
4.单面背胶，背胶厚度0.05~0.1mm，背胶牢固，
  不可出现背胶分离的情况
5.邵氏硬度:50±5度
6.出货排版需要方便生产加工取放
7.本件要求通过RoHS测试
```

**[A4] 公差表（右下角）**
```
LEVEL    GENERAL TOLERANCE
DTM      A      B      C
< 5      ±0.03  ±0.1   ±0.15
> 5~15   ±0.05  ±0.1   ±0.15
> 15~50  ±0.05  ±0.1   ±0.2
> 50~100 ±0.08  ±0.2   ±0.3
>100     ±0.1%  ±0.2%  ±0.3%
ANGULAR  ±0.1°  ±0.5°  ±0.5°
SELECT LEVEL  [图标]  [图标]
              B
```

**[A5] 标题栏（底部）**

| 行 | 列内容 |
|:---|:---|
| 第3行（从上往下） | [空白] | [空白] | [空白] | K03020002129 | Signature | Date | Tolerance | Pro material | 聚氨酯 | Model NO. | T-Z1 |
| 第2行 | [空白] | [空白] | [空白] | Design | [空白] | [空白] | .X | Surf dispose | [空白] | Part name | 支撑垫 |
| 第1行 | [空白] | [空白] | [空白] | Checkup | [空白] | [空白] | .XX | Scale | [空白] | Drawing NO. | T-Z1-P15 |
| No. | 更改记录 | [空白] | 更改时间 | Approve | [空白] | [空白] | .X° | Units | mm | [图标] [图标] | Edition | V1.0 |

**[A6] 网格线**
- 页面带有A-H列、1-8行的网格分区线

---

## B. Structured Extraction

**B.1 零件视图信息 [A2]**
- 弧形特征：R3.25±0.05（内弧）、R5.75±0.05（外弧）
- 厚度特征：4±0.1

**B.2 技术要求清单 [A3]**
| 序号 | 要求内容 |
|:---|:---|
| 1 | 标注厚度不包含背胶 |
| 2 | 材质：聚氨酯 |
| 3 | 颜色：黑色 |
| 4 | 单面背胶，背胶厚度0.05~0.1mm，背胶牢固，不可出现背胶分离的情况 |
| 5 | 邵氏硬度:50±5度 |
| 6 | 出货排版需要方便生产加工取放 |
| 7 | 本件要求通过RoHS测试 |

**B.3 通用公差表 [A4]**
| DTM范围 | A级 | B级 | C级 |
|:---|:---|:---|:---|
| < 5 | ±0.03 | ±0.1 | ±0.15 |
| > 5~15 | ±0.05 | ±0.1 | ±0.15 |
| > 15~50 | ±0.05 | ±0.1 | ±0.2 |
| > 50~100 | ±0.08 | ±0.2 | ±0.3 |
| >100 | ±0.1% | ±0.2% | ±0.3% |
| ANGULAR | ±0.1° | ±0.5° | ±0.5° |

- 选用等级：B [表头对应不确定：B位于SELECT LEVEL下方，但表格结构显示为选中状态]

**B.4 标题栏信息 [A5]**

| 字段 | 值 | 位置 |
|:---|:---|:---|
| 图号/编号 | K03020002129 | 第3行第4列 |
| Model NO. | T-Z1 | 第3行第11列 |
| Part name | 支撑垫 | 第2行第11列 |
| Drawing NO. | T-Z1-P15 | 第1行第11列 |
| Units | mm | 第0行第9列 |
| Edition | V1.0 | 第0行第12列 |
| Pro material | 聚氨酯 | 第3行第8-9列 |
| Tolerance | .X / .XX / .X° | 第3/2/1行第7列 |
| Scale | [空白未填] | 第1行第8列 |
| Surf dispose | [空白未填] | 第2行第8列 |
| Design | [空白未填] | 第3行第4列（签名栏） |
| Checkup | [空白未填] | 第2行第4列（签名栏） |
| Approve | [空白未填] | 第1行第4列（签名栏） |
| Date | [空白未填] | 多列 |
| 更改记录 | [空白未填] | 第0行第2列 |
| 更改时间 | [空白未填] | 第0行第4列 |

---

## C. Visual Objects

**[C1] 零件轮廓图 [A2]**
- 上部：弧形垫片俯视图，显示内外圆弧轮廓
- 下部：矩形垫片侧视图，显示厚度尺寸

**[C2] 尺寸标注引线**
- 两条斜向引线，带箭头指向圆弧
- 一条竖向引线，带双向箭头标注厚度

**[C3] 公差表图标 [A4]**
- SELECT LEVEL右侧：两个几何公差符号图标 [看不清具体符号含义]

**[C4] 标题栏图标 [A5]**
- Units右侧：两个几何公差/投影符号图标 [看不清具体符号含义]

**[C5] 网格边框**
- 粗实线外框，细实线内部分区线

---

## D. Candidate Normalization

**[候选] 图号解析**
- K03020002129 可能为：K（类别）+03（年份/项目）+020002129（流水号），来源：[A5]第3行第4列

**[候选] Drawing NO. 结构**
- T-Z1-P15 可能表示：T-Z1（型号）-P15（零件序号），来源：[A5]第1行第11列

**[候选] 公差等级符号**
- .X / .XX / .X° 可能对应：一般公差等级标记（如ISO 2768的m级、精细级等），来源：[A5]第3/2/1行第7列

**[候选纠正] "邵氏硬度"**
- "邵氏硬度"应为"肖氏硬度"或"邵尔硬度（Shore hardness）"，但原文为"邵氏"，来源：[A3]第5条

**[候选] 背胶厚度标注**
- "0.05~0.1mm" 为范围值，非对称公差，来源：[A3]第4条

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | [A5] Design签名栏 | 设计签名未填写 |
| [空白未填] | [A5] Checkup签名栏 | 审核签名未填写 |
| [空白未填] | [A5] Approve签名栏 | 批准签名未填写 |
| [空白未填] | [A5] Date列 | 日期未填写 |
| [空白未填] | [A5] Scale | 比例未填写 |
| [空白未填] | [A5] Surf dispose | 表面处理未填写 |
| [空白未填] | [A5] 更改记录 | 更改记录未填写 |
| [空白未填] | [A5] 更改时间 | 更改时间未填写 |
| [表头对应不确定] | [A4] B级选中 | SELECT LEVEL下方的"B"位置与表格结构关系 |
| [看不清] | [C3] 公差表图标 | 两个几何符号的具体含义 |
| [看不清] | [C4] 标题栏图标 | 两个几何符号的具体含义 |

---

## F. Downstream Verification

**F.1 签名完整性核验**
- 必须确认 Design / Checkup / Approve 三栏签名是否确实空白，或是否存在电子签名/手写签名未识别

**F.2 比例信息核验**
- Scale 栏为空白，需确认图纸实际比例（如1:1、2:1等）是否在其他页面标注

**F.3 表面处理核验**
- Surf dispose 栏空白，但技术要求第4条提到"单面背胶"，需确认是否完整

**F.4 公差等级符号核验**
- .X / .XX / .X° 的具体含义需对照企业标准确认

**F.5 图号一致性核验**
- K03020002129（标题栏）与 T-Z1-P15（Drawing NO.）的关系需确认

**F.6 材料信息核验**
- Pro material 标注"聚氨酯"，技术要求第2条"材质：聚氨酯"一致，但需确认具体牌号/型号

**F.7 图标符号核验**
- 公差表及标题栏中的几何符号需人工识别确认

**F.8 尺寸完整性核验**
- 主视图仅显示R3.25、R5.75、4±0.1三个尺寸，需确认是否为完整尺寸标注或存在其他视图
