# Page 1 Visual Transcript

## A. Raw Visible Content

**[左上角标题栏]**
- 项目名称： PT5耳温计

**[主视图区域 - 左上]**
- 尺寸标注：11.7
- 尺寸标注：∅0.50±0.03 （带圈①）
- 剖切符号：A-A
- 尺寸标注：∅6.50±0.10 （带圈③）

**[主视图区域 - 右上]**
- 尺寸标注：5.3
- 尺寸标注：3.8
- 尺寸标注：1.8
- 尺寸标注：1.8
- 尺寸标注：8.5
- 尺寸标注：7.0±0.30 （带圈②）
- 尺寸标注：2.30 螺距
- 弹簧立体示意图

**[主视图区域 - 左下]**
- SECTION A-A
- 尺寸标注：∅4.80
- 尺寸标注：∅3.00

**[主视图区域 - 中部]**
- 三角形符号（涂黑）
- 请放在电池槽用力按弹簧顶端，不卡槽及无异响就OK

**[左下角表格 - GENERAL TOLERANCE]**
- LEVEL | GENERAL TOLERANCE
- DTM | A | B | C
- < 5 | ±0.03 | ±0.1 | ±0.15
- > 5-15 | ±0.05 | ±0.1 | ±0.15
- > 15-50 | ±0.05 | ±0.1 | ±0.2
- > 50-100 | ±0.08 | ±0.2 | ±0.3
- ≥100 | ±0.1% | ±0.2% | ±0.3%
- ANGULAR | ±0.1° | ±0.5° | ±0.5°
- SELECT LEVEL | [圆度符号] | [锥度符号]
- B

**[右下角技术要求]**
- 技术要求：
- 1、弹簧小径3.2MM，大径6.5mm，
- 2、材料：线径0.5mm 镀镍不锈钢线。
- 3、弹簧要求能上锡焊接。
- 4、弹簧表面要求不能有油污。
- 5、未注公差尺寸按±0.2mm，角度按±2°
- 6、须过盐雾浓度为5%（±0.5%）24h
- 7、弹簧在压缩5mm时,压力≥0.5kgf。
- 8、标示序号的尺寸为检验尺寸。

**[底部标题栏 - 右侧]**
- 图名： 正极弹簧
- 图号： PT5-M02
- P/No.:
- 关键尺寸 *
- 阶段标记 | 单位 | 比例
- [空白] | A | [空白] | mm | 2:1
- 共 张 第 张
- iHealth

**[底部标题栏 - 左侧更改记录区]**
- 版本 | 标记 | 处数 | 更改描述 | 签名 | 日期
- 1.0 | [空白] | [空白] | 量产管控 | 刘钊 | 190715

**[底部标题栏 - 左下签名区]**
- 设计 | [空白]
- 审核 | [空白]
- 批准 | [空白]
- 工艺 | [空白]
- 标准化 | [空白]
- 批准 | [空白]

**[底部标题栏 - 中下]**
- 材料： [空白未填]

## B. Structured Extraction

**标题栏信息 [A.左上角]**
- 项目名称：PT5耳温计

**零件信息 [A.底部标题栏右侧]**
| 属性 | 内容 |
|:---|:---|
| 图名 | 正极弹簧 |
| 图号 | PT5-M02 |
| P/No. | [空白未填] |
| 关键尺寸 | * |
| 阶段标记 | A |
| 单位 | mm |
| 比例 | 2:1 |
| 共/第张 | [空白未填] |
| 品牌标识 | iHealth |

**更改记录 [A.底部标题栏左侧]**
| 版本 | 标记 | 处数 | 更改描述 | 签名 | 日期 |
|:---|:---|:---|:---|:---|:---|
| 1.0 | [空白未填] | [空白未填] | 量产管控 | 刘钊 | 190715 |

**签名栏 [A.底部标题栏左下]**
| 角色 | 签名 |
|:---|:---|
| 设计 | [空白未填] |
| 审核 | [空白未填] |
| 批准 | [空白未填] |
| 工艺 | [空白未填] |
| 标准化 | [空白未填] |
| 批准 | [空白未填] |

**材料 [A.底部标题栏中下]**
- 材料：[空白未填]

**一般公差表 [A.左下角]**
| DTM范围 | A级 | B级 | C级 |
|:---|:---|:---|:---|
| < 5 | ±0.03 | ±0.1 | ±0.15 |
| > 5-15 | ±0.05 | ±0.1 | ±0.15 |
| > 15-50 | ±0.05 | ±0.1 | ±0.2 |
| > 50-100 | ±0.08 | ±0.2 | ±0.3 |
| ≥100 | ±0.1% | ±0.2% | ±0.3% |
| ANGULAR | ±0.1° | ±0.5° | ±0.5° |

- SELECT LEVEL: B [A.左下角表格底部]

**技术要求 [A.右下角]**
1. 弹簧小径3.2MM，大径6.5mm
2. 材料：线径0.5mm 镀镍不锈钢线
3. 弹簧要求能上锡焊接
4. 弹簧表面要求不能有油污
5. 未注公差尺寸按±0.2mm，角度按±2°
6. 须过盐雾浓度为5%（±0.5%）24h
7. 弹簧在压缩5mm时,压力≥0.5kgf
8. 标示序号的尺寸为检验尺寸

**尺寸标注汇总 [A.主视图区域]**
| 序号 | 尺寸值 | 位置 |
|:---|:---|:---|
| ① | ∅0.50±0.03 | 左上视图 |
| ② | 7.0±0.30 | 右上视图 |
| ③ | ∅6.50±0.10 | 左下剖视图附近 |
| - | 11.7 | 左上视图高度 |
| - | 5.3 | 右上视图顶部 |
| - | 3.8 | 右上视图 |
| - | 1.8 / 1.8 | 右上视图（两个） |
| - | 8.5 | 右上视图右侧高度 |
| - | 2.30 螺距 | 右上视图底部 |
| - | ∅4.80 | A-A剖视图顶部 |
| - | ∅3.00 | A-A剖视图底部 |

**检验说明 [A.主视图区域中部]**
- 请放在电池槽用力按弹簧顶端，不卡槽及无异响就OK

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 弹簧主视图 | 带剖切符号A-A的弹簧正视图 | 左上区域 |
| 弹簧侧视图/细节图 | 带尺寸链的弹簧结构图 | 右上区域 |
| 弹簧立体示意图 | 等轴测/立体弹簧图形 | 右上区域右侧 |
| A-A剖视图 | 弹簧截面剖视图，标注∅4.80、∅3.00 | 左下区域 |
| 涂黑三角形 | 实心等边三角形，可能为检验标记或版本标记 | 中部偏右 |
| 圈注序号 | ①、②、③圆圈标记 | 各尺寸标注旁 |
| 剖切符号 | A-A双向箭头剖切线 | 左上视图 |
| 圆度符号 | ◎ 圆度/同轴度符号 | 一般公差表下方 |
| 锥度符号 | 三角形锥度符号 | 一般公差表下方 |
| 边框 | 图纸外框及标题栏分栏线 | 全图 |
| iHealth标识 | 品牌Logo文字 | 右下角标题栏 |

## D. Candidate Normalization

[候选] 项目名称"PT5耳温计"中，PT5可能为产品型号，耳温计为产品类型 [A.左上角]

[候选] 图号"PT5-M02"编码规则：PT5为项目代号，M02可能表示Module 02或物料02号 [A.底部标题栏右侧]

[候选] 日期"190715"格式为YYMMDD，即2019年7月15日 [A.底部标题栏左侧更改记录]

[候选] 签名"刘钊"为更改记录编制人，非设计/审核/批准人 [A.底部标题栏左侧更改记录]

[候选] 技术要求第1条"弹簧小径3.2MM"与A-A剖视图标注∅3.00存在差异，可能∅3.00为内径或不同位置直径 [A.右下角技术要求 vs A.左下剖视图]

[候选] 技术要求第2条"线径0.5mm"与尺寸①"∅0.50±0.03"对应，∅0.50为弹簧丝直径 [A.右下角技术要求 vs A.左上视图]

[候选] 技术要求第1条"大径6.5mm"与尺寸③"∅6.50±0.10"对应 [A.右下角技术要求 vs A.左下剖视图附近]

[候选] 比例"2:1"表示放大比例，弹簧实际尺寸为图示的1/2 [A.底部标题栏右侧]

[候选] 阶段标记"A"可能表示设计阶段A版或试产阶段 [A.底部标题栏右侧]

[候选] 涂黑三角形可能为"检验"或"关键特性"符号，与"关键尺寸 *"对应 [A.中部 vs A.底部标题栏右侧]

[候选] "量产管控"描述表明该图纸版本为量产阶段管控文件 [A.底部标题栏左侧更改记录]

[候选] 一般公差表SELECT LEVEL为B，表示采用B级公差 [A.左下角表格]

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | 底部标题栏右侧 P/No. | 零件号未填写 |
| [空白未填] | 底部标题栏右侧 共/第张 | 张数信息未填写 |
| [空白未填] | 底部标题栏左下 设计/审核/批准/工艺/标准化/批准 | 全部签名栏空白 |
| [空白未填] | 底部标题栏中下 材料 | 材料栏未填写具体牌号 |
| [空白未填] | 底部标题栏左侧更改记录 标记、处数 | 仅填写了版本1.0和描述 |
| [看不清] | 弹簧立体示意图细节 | 线条较细，具体圈数难以精确辨认 |
| [表头对应不确定] | 底部标题栏"关键尺寸 *"与"阶段标记"列的对应关系 | 表格分栏线交叉位置需确认 |

## F. Downstream Verification

1. **签名完整性核验**：设计、审核、批准、工艺、标准化、批准栏全部空白，需确认是否为正式发行图纸 [A.底部标题栏左下]

2. **材料信息核验**：材料栏空白未填，但技术要求第2条已指定"线径0.5mm 镀镍不锈钢线"，需确认材料栏是否需补全标准牌号（如SUS304等） [A.底部标题栏中下 vs A.右下角技术要求]

3. **尺寸一致性核验**：技术要求第1条"小径3.2MM"与A-A剖视图∅3.00标注存在0.2mm差异，需确认是否为同一尺寸或不同位置 [A.右下角技术要求 vs A.左下剖视图]

4. **日期有效性核验**：日期"190715"（2019年7月15日）距今已久，需确认是否为当前有效版本 [A.底部标题栏左侧更改记录]

5. **P/No.补全核验**：P/No.栏空白，需确认是否需填写内部物料编码 [A.底部标题栏右侧]

6. **张数信息核验**："共 张 第 张"空白，需确认是否为单张图纸 [A.底部标题栏右侧]

7. **公差等级确认**：SELECT LEVEL为B级，需确认所有未注尺寸是否按B级公差执行 [A.左下角表格]

8. **关键尺寸标识核验**："关键尺寸 *"与涂黑三角形的对应关系需人工确认 [A.中部 vs A.底部标题栏右侧]

9. **盐雾测试条件核验**：技术要求第6条"5%（±0.5%）24h"盐雾测试条件需确认是否符合最新标准 [A.右下角技术要求]

10. **压力测试单位核验**：技术要求第7条"≥0.5kgf"为千克力单位，需确认是否需转换为牛顿（N）或保持原单位 [A.右下角技术要求]