# Page 1 Visual Transcript

## A. Raw Visible Content

**[左上角标题栏]**
- 项目名称： PT5耳温计

**[中部工程图区域]**
- 左侧：弹簧零件立体示意图（螺旋状弹簧带弯钩）
- 中左：弹簧截面尺寸标注图，标注值：5.4、3.8、1.8、1.0
- 中右：弹簧正视图，标注① φ0.50±0.03，高度8.4，标注② φ6.50±0.1
- 右侧：弹簧侧视图，标注尺寸9.9、11.7

**[左下角公差表]**
- 表头：LEVEL / GENERAL TOLERANCE
- 列：DTM、A、B、C
- 行：
  - < 5 | ±0.03 | ±0.1 | ±0.15
  - > 5-15 | ±0.05 | ±0.1 | ±0.15
  - > 15-50 | ±0.05 | ±0.1 | ±0.2
  - > 50-100 | ±0.08 | ±0.2 | ±0.3
  - ≥100 | ±0.1% | ±0.2% | ±0.3%
  - ANGULAR | ±0.1° | ±0.5° | ±0.5°
- 底部：SELECT LEVEL B（带选择框符号）

**[右侧技术要求]**
- 技术要求：
- 1.材料：不锈钢线0.5mm,使用寿命10⁴次。
- 2.强过盐雾浓度为5%±0.5%，时间连续24小时后，无氧化，不发黑，不生锈的现象。
- 3.总圈数为1.5±0.25。
- 4.表面处理：镀镍，零件表面不能有毛刺，不能有污点锈斑等现象。
- 5.符合ROHS标准。
- 6.标示序号的尺寸为检验尺寸。

**[底部标题栏]**

| 版本 | 标记 | 处数 | 更改描述 | 签名 | 日期 |
|:---:|:---:|:---:|:---|:---|:---|
| 1.0 | | | 量产管控 | 刘钊 | 190715 |

| 设计 | | 工艺 | |
|:---|:---|:---|:---|
| 审核 | | 标准化 | |
| 批准 | | 批准 | |

| 图名： | 负极弹簧 |
|:---|:---|
| 图号： | PT5-M03 |
| P/No.: | |
| 关键尺寸 | * |

| 阶段标记 | | 单位 | 比例 |
|:---|:---|:---|:---|
| | A | mm | 2:1 |

| 材料： | |
|:---|:---|
| 共 张 第 张 | |

- 右下角：iHealth

## B. Structured Extraction

**工程图信息 [A.中部工程图区域]**
- 零件名称：负极弹簧
- 图号：PT5-M03 [A.底部标题栏]
- 比例：2:1 [A.底部标题栏]
- 单位：mm [A.底部标题栏]

**尺寸标注 [A.中部工程图区域]**
- 弹簧线径：φ0.50±0.03（检验尺寸①）
- 弹簧外径/中径：φ6.50±0.1（检验尺寸②）
- 弹簧高度方向：8.4
- 其他结构尺寸：5.4、3.8、1.8、1.0、9.9、11.7

**公差等级 [A.左下角公差表]**
- 选用等级：B级（SELECT LEVEL B）

**技术要求 [A.右侧技术要求]**
| 序号 | 要求内容 |
|:---|:---|
| 1 | 材料：不锈钢线0.5mm，使用寿命10⁴次 |
| 2 | 盐雾试验：5%±0.5%，24小时，无氧化/发黑/生锈 |
| 3 | 总圈数：1.5±0.25 |
| 4 | 表面处理：镀镍，无毛刺、污点、锈斑 |
| 5 | 符合ROHS标准 |
| 6 | 标示序号的尺寸为检验尺寸 |

**版本记录 [A.底部标题栏]**
| 版本 | 标记 | 处数 | 更改描述 | 签名 | 日期 |
|:---:|:---:|:---:|:---|:---|:---|
| 1.0 | [空白未填] | [空白未填] | 量产管控 | 刘钊 | 190715 |

**签名栏状态 [A.底部标题栏]**
- 设计：[空白未填]
- 审核：[空白未填]
- 批准：[空白未填]
- 工艺：[空白未填]
- 标准化：[空白未填]
- 批准（右侧）：[空白未填]

**其他字段 [A.底部标题栏]**
- P/No.：[空白未填]
- 材料：[空白未填]
- 共__张第__张：[空白未填]

## C. Visual Objects

**[工程图]**
- 位置：页面中上部
- 内容：负极弹簧的多视图表达
  - 轴测图/立体图：螺旋弹簧带双弯钩结构
  - 截面图：显示弹簧圈截面尺寸关系
  - 正视图：显示弹簧直径和高度，带检验尺寸标注①②
  - 侧视图：显示弹簧侧面轮廓和安装尺寸
- 标注引线：从尺寸数字指向几何特征
- 检验尺寸符号：①、②圆圈标记

**[表格]**
- 公差等级表：左下角，灰底白字
- 标题栏：底部，多格线表格

**[文字标识]**
- "iHealth"：右下角，企业Logo/标识

**[符号]**
- 选择标记：公差表底部B级旁的选中符号（圆圈内带点或涂黑）
- 角度公差符号：°
- 直径符号：φ

## D. Candidate Normalization

[候选] 图号"PT5-M03"中的"M"可能表示"Module"或"Mechanical"或零件类别代码，来源：[A.底部标题栏]

[候选] 日期"190715"标准化为2019年7月15日，来源：[A.底部标题栏]

[候选] "10⁴次"即10000次使用寿命，来源：[A.右侧技术要求]

[候选] "ROHS"应为"RoHS"（Restriction of Hazardous Substances），但原文为大写，来源：[A.右侧技术要求]

[候选] 签名"刘钊"为中文人名，来源：[A.底部标题栏]

[候选] 阶段标记"A"可能表示设计阶段（如A=设计、B=试产、C=量产），来源：[A.底部标题栏]

[候选] 总圈数"1.5±0.25"的有效圈数可能为1.5圈，公差±0.25圈，来源：[A.右侧技术要求]

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | [A.底部标题栏] 设计、审核、批准、工艺、标准化、批准（右） | 所有签名栏位均未填写 |
| [空白未填] | [A.底部标题栏] P/No. | 零件号未填写 |
| [空白未填] | [A.底部标题栏] 材料 | 材料字段未填写（虽技术要求有材料描述） |
| [空白未填] | [A.底部标题栏] 共__张第__张 | 页码信息未填写 |
| [空白未填] | [A.底部标题栏] 版本记录-标记、处数 | 1.0版本对应的标记和处数未填 |
| [看不清] | [A.左下角公差表] 部分灰底文字 | 表格底色较浅，部分文字对比度低但可辨认 |
| [表头对应不确定] | [A.底部标题栏] "关键尺寸 *" 与右侧字段 | 关键尺寸后的"*"含义及对应关系需确认 |

## F. Downstream Verification

1. **签名完整性核验**：设计、审核、批准、工艺、标准化栏位均为空白，需确认是否为正式发布版本或待签状态

2. **材料字段一致性**：技术要求写明"不锈钢线0.5mm"，但标题栏"材料："字段空白，需确认是否需补全

3. **页码信息**："共 张 第 张"未填写，需确认总页数和当前页码

4. **P/No.字段**：零件号未填写，需确认是否与图号PT5-M03一致或另有编号

5. **日期格式**："190715"需确认为2019-07-15，并核实是否为最终批准日期

6. **检验尺寸执行**：尺寸①②标注为检验尺寸，需确认质检流程中是否已纳入

7. **总圈数公差**："1.5±0.25"圈数公差较大（±16.7%），需确认是否为有效圈数还是总圈数，以及工艺可行性

8. **盐雾试验条件**："5%±0.5%"浓度与24小时时长，需确认与产品规格书一致性

9. **使用寿命验证**："10⁴次"寿命要求，需确认测试标准和方法

10. **阶段标记"A"含义**：需确认阶段标记A/B/C/D的定义及当前产品阶段