# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1] 顶部标题栏区域**
- ⓧ 尺寸序号

**[A2] 主视图区域 - 正面**
- 正面
- 尺寸标注：25.8±0.05（带ⓧ标记）
- 尺寸标注：3.9
- 尺寸标注：R12.9
- 尺寸标注：8.4
- 尺寸标注：41.8±0.05（带ⓧ标记）

**[A3] 主视图区域 - 背面**
- 背面
- 丝印区域颜色为 PANTONE Silver 10077 C 50%

**[A4] 侧视图区域**
- 印刷后，背面附3M背胶，贴胶后产品整体厚度1.1-1.2之间

**[A5] 3M背胶区域**
- 3M背胶
- 3M背胶要求区域
- 尺寸标注：0.2
- 尺寸标注：0.2

**[A6] 产品技术要求**
- 产品技术要求：
- 1.材质：透明PMMA
- 2.毛刺、飞边不大于0.1
- 3.厚度含背胶，不含离型纸及保护膜
- 4.要求背胶牢固、均匀、无缺失,与被粘物粘贴牢固
- 5.透镜正面需有保护膜
- 6.内外表面铅笔硬度不小于4H
- 7.本件要求通过RoHS 2.0测试

**[A7] 公差表**
- LEVEL / GENERAL TOLERANCE
- DTM / A / B / C
- < 5 / ±0.03 / ±0.1 / ±0.15
- > 5-15 / ±0.05 / ±0.1 / ±0.15
- > 15-50 / ±0.05 / ±0.1 / ±0.2
- > 50-100 / ±0.08 / ±0.2 / ±0.3
- >100 / ±0.1% / ±0.2% / ±0.3%
- ANGULAR / ±0.1° / ±0.5° / ±0.5°
- SELECT LEVEL / B

**[A8] 标题栏 - 第3行**
- Signature / Date / Tolerance / Pro material / PMMA / Model NO. / T-Z1

**[A9] 标题栏 - 第2行**
- Design / [空白未填] / .X / Surf dispose / [空白未填] / Part name / 透镜

**[A10] 标题栏 - 第1行**
- Checkup / [空白未填] / .XX / Scale / 1:1 / Drawing NO. / T-Z1-P09

**[A11] 标题栏 - 第0行（最底行）**
- No. / 更改记录 / 更改时间 / Approve / [空白未填] / .X° / Units / mm / [投影符号] / Edition / V1.0

---

## B. Structured Extraction

**[B1] 图纸基本信息**（引用A8-A11）
| 属性 | 值 | 位置 |
|:---|:---|:---|
| Model NO. | T-Z1 | A8 |
| Part name | 透镜 | A9 |
| Drawing NO. | T-Z1-P09 | A10 |
| Scale | 1:1 | A10 |
| Units | mm | A11 |
| Edition | V1.0 | A11 |
| Pro material | PMMA | A8 |

**[B2] 签名/审核栏**（引用A9-A11）
| 角色 | 签名状态 | 公差等级 |
|:---|:---|:---|
| Design | [空白未填] | .X |
| Checkup | [空白未填] | .XX |
| Approve | [空白未填] | .X° |

**[B3] 尺寸标注汇总**（引用A2-A5）
| 序号 | 尺寸值 | 位置 | 备注 |
|:---|:---|:---|:---|
| ⓧ | 25.8±0.05 | A2 | 高度方向 |
| - | 3.9 | A2 | 局部高度 |
| - | R12.9 | A2 | 圆角半径 |
| - | 8.4 | A2 | 局部宽度 |
| ⓧ | 41.8±0.05 | A2 | 总长度 |
| - | 0.2 | A5 | 3M背胶边缘宽度（两处）|

**[B4] 产品技术要求**（引用A6）
| 序号 | 要求内容 |
|:---|:---|
| 1 | 材质：透明PMMA |
| 2 | 毛刺、飞边不大于0.1 |
| 3 | 厚度含背胶，不含离型纸及保护膜 |
| 4 | 要求背胶牢固、均匀、无缺失,与被粘物粘贴牢固 |
| 5 | 透镜正面需有保护膜 |
| 6 | 内外表面铅笔硬度不小于4H |
| 7 | 本件要求通过RoHS 2.0测试 |

**[B5] 一般公差表**（引用A7）
| 尺寸范围 | 等级A | 等级B | 等级C |
|:---|:---|:---|:---|
| < 5 | ±0.03 | ±0.1 | ±0.15 |
| > 5-15 | ±0.05 | ±0.1 | ±0.15 |
| > 15-50 | ±0.05 | ±0.1 | ±0.2 |
| > 50-100 | ±0.08 | ±0.2 | ±0.3 |
| >100 | ±0.1% | ±0.2% | ±0.3% |
| ANGULAR | ±0.1° | ±0.5° | ±0.5° |

**[B6] 选用公差等级**：B级（引用A7）

---

## C. Visual Objects

**[C1] 几何图形**
- 正面视图：带圆角矩形轮廓，内部有台阶结构（引用A2）
- 背面视图：带剖面线填充的环形/边框结构（引用A3）
- 侧视图：薄片轮廓，带厚度标注引线（引用A4）
- 3M背胶视图：带剖面线填充的边框，标注"3M背胶要求区域"（引用A5）

**[C2] 标注符号**
- ⓧ 尺寸序号标记（两处，分别位于25.8±0.05和41.8±0.05旁）（引用A2）
- 尺寸线、尺寸界线、箭头（多处）（引用A2-A5）
- 引线标注：R12.9、丝印区域颜色、3M背胶要求区域等（引用A2,A3,A5）

**[C3] 剖面线与填充**
- 背面视图：45°斜线剖面线填充（引用A3）
- 3M背胶视图：45°斜线剖面线填充（引用A5）

**[C4] 表格与边框**
- 公差等级表格（引用A7）
- 标题栏表格（引用A8-A11）
- 更改记录表格（最底行，当前无记录）（引用A11）

**[C5] 特殊符号**
- 投影符号（第一角投影或第三角投影图标，位于Units右侧）（引用A11）
- 基准符号（SELECT LEVEL旁的圆圈内符号）（引用A7）

---

## D. Candidate Normalization

**[D1] [候选]** 标题栏中".X"、".XX"、".X°"可能表示未指定具体公差数值，仅标注公差等级符号，对应一般公差表中的A/B/C等级（引用A9-A11）

**[D2] [候选]** "Surf dispose"可能应为"Surface disposal"或"Surface treatment"，指表面处理要求（引用A9）

**[D3] [候选]** 侧视图标注"贴胶后产品整体厚度1.1-1.2之间"未明确单位，结合Units为mm，推断单位为mm（引用A4,A11）

**[D4] [候选]** 3M背胶视图中两处"0.2"尺寸，从图形位置推断为背胶边缘到轮廓的距离或背胶宽度（引用A5）

**[D5] [候选]** "RoHS 2.0"指欧盟有害物质限制指令2011/65/EU及其修订（引用A6）

**[D6] [候选]** "4H"铅笔硬度指ASTM D3363或GB/T 6739标准中的涂层硬度等级（引用A6）

**[D7] [候选]** 投影符号图标需进一步确认是第一角投影（欧洲标准）还是第三角投影（美国/中国标准）（引用A11）

---

## E. Uncertain Items

| 编号 | 不确定内容 | 位置 | 说明 |
|:---|:---|:---|:---|
| E1 | [空白未填] | A9 | Design签名栏 |
| E2 | [空白未填] | A9 | Surf dispose对应值 |
| E3 | [空白未填] | A10 | Checkup签名栏 |
| E4 | [空白未填] | A10 | Date栏（Design行）|
| E5 | [空白未填] | A10 | Date栏（Checkup行）|
| E6 | [空白未填] | A11 | Approve签名栏 |
| E7 | [空白未填] | A11 | Date栏（Approve行）|
| E8 | [空白未填] | A11 | 更改记录内容（No.、更改记录、更改时间）|
| E9 | [看不清] | A11 | 投影符号具体类型（第一角/第三角）|

---

## F. Downstream Verification

**[F1] 签名审核完整性核验**
- 验证Design、Checkup、Approve三栏签名是否后续补全
- 验证Date栏日期是否填写

**[F2] 尺寸公差核验**
- 核验ⓧ标记尺寸25.8±0.05和41.8±0.05的公差等级与一般公差表B级的一致性
- 核验未标注公差的尺寸（3.9、8.4、R12.9、0.2等）是否适用一般公差B级

**[F3] 材料与工艺核验**
- 验证PMMA材料规格是否符合透明级要求
- 验证3M背胶具体型号（图纸未指定，需确认）
- 验证PANTONE Silver 10077 C 50%丝印工艺可行性

**[F4] 厚度控制核验**
- 验证"贴胶后产品整体厚度1.1-1.2"是否包含PMMA基材+3M背胶总厚度
- 验证不含离型纸及保护膜的厚度测量方法

**[F5] 测试要求核验**
- 验证RoHS 2.0测试报告获取方式
- 验证4H铅笔硬度测试方法及判定标准

**[F6] 投影法确认**
- 确认图纸采用第一角投影还是第三角投影，避免视图误解

**[F7] 版本控制核验**
- 验证V1.0为初始版本，更改记录栏空白是否合理