# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: 下盖-总-20211102.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\下盖-总-20211102-20260501T135656\page-001-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

### 标题栏区域（右下角）
- [A-H, 1-2] 区域：andon
- [A, 1] 尺寸符号：Ⓧ
- [H, 1] 尺寸符号：Ⓧ

### 主视图区域
- [A-C, 2-4] PROJECTED B 视图，含尺寸标注：34.1±0.05，角度标注 60°/30°/0.3，R0.3
- [C-E, 2-5] SECTION A-A 剖视图，含尺寸：1.4±0.05，1.5，0.6±0.03，0.3±0.03，2.93±0.05，2.8，2，Ø4，Ø2.2，Ø3.8，R0.5，R0.3
- [A-C, 4-7] 主俯视图/侧视图，含尺寸：57，Ø130.1±0.1，42.5，26.7，Ø2.4，3-Ø3.2，2-Ø1.7，26，C，C，A，A
- [A-C, 3-6] 侧视图，含尺寸：0.9，6.9，11.2，3.4，6.44，3.4，表面粗糙度符号 0.1，0.1

### 局部放大与细节视图
- [D-F, 6-8] SECTION C-C 剖视图，含尺寸：1.4，D
- [F-G, 6-8] DETAIL D SCALE 5:1，含尺寸：0.88±0.03，1.25±0.03
- [B-D, 7-9] 两个轴测图/立体图
- [D-G, 8-10] 底部视图，含尺寸：46.6，6.2，1.1，文字 "AA+VV"，"AA+VV"

### 技术要求区域（左上角）
- [6-8, 1-2] 产品技术要求：
  1. 带编号为重要尺寸，需要IQC测量；
  2. 材质为ABS（白色）；产品外观良好，无拉伤，变形，批锋，熔接痕，气纹，顶白，缺胶，缩水等不良现象；
  3. 须试装产品，并能顺利装入产品，未标注尺寸以样板为准；
  4. 产品符合ROHS 2.0
- [6-8, 2-3] 丝印要求：清晰Tom丝印，色号PANTONE Cool Gray 6U，清晰不能歪斜，位置准确，规格详见AI文件，偏移公差0.2以内

### 更改记录区域（左侧）
- [1, 1-10] No: 1,2,3,4,5,6,7,8（竖排）
- [2, 1-10] 更改记录（竖排标题）
- [3, 1-10] 更改时间 No: 1,2,3（竖排）
- [4, 1-10] 更改记录（竖排），初版制作，2021.07.15
- [5, 1-10] Approve, Checkup, Design（竖排）
- [6, 1-10] Signature, Date, Tolerance（竖排）
- [7, 1-10] .XX, X, X°（竖排）
- [8, 1-10] Promaterial, Surface, Scale（竖排）
- [9, 1-10] Units: mm, Scale: 1:1, ABS, Drawing NO., Part name, Model NO., Edition, T-Z1-P11, 下盖, T-Z1, V1.0

### 公差表区域
- [8-9, 8-10] 公差等级表，含：LEVEL, GENERAL TOLERANCE, A, B, C, D, E, F, G, H, I, J, K, L, M, N, P, Q, R, S, T, U, V, W, X, Y, Z
- 数值：±0.05, ±0.1, ±0.2, ±0.3, ±0.5, ±0.05, ±0.1, ±0.2, ±0.3, ±0.5, ±0.05, ±0.1, ±0.2, ±0.3, ±0.5, ±0.05, ±0.1, ±0.2, ±0.3, ±0.5, ±0.05, ±0.1, ±0.2, ±0.3, ±0.5, ±0.05, ±0.1, ±0.2, ±0.3, ±0.5
- ANGULAR: ±0.5°, ±1°, ±2°, ±3°

## B. Structured Extraction

### 图纸基本信息 [A-H, 1-2] [8-9, 8-10]
| 属性 | 值 | 位置 |
|:---|:---|:---|
| 品牌/公司 | andon | [A-C, 1] |
| 零件名称 | 下盖 | [9, 9] |
| 型号 | T-Z1 | [9, 9] |
| 图号 | T-Z1-P11 | [9, 9] |
| 版本 | V1.0 | [9, 10] |
| 比例 | 1:1 | [9, 8] |
| 单位 | mm | [9, 8] |
| 材料 | ABS | [9, 8] |

### 更改记录 [1-7, 1-10]
| No | 更改内容 | 更改时间 | 批准 | 审核 | 设计 |
|:---|:---|:---|:---|:---|:---|
| 1 | 初版制作 | 2021.07.15 | [空白未填] | [空白未填] | [空白未填] |
| 2-8 | [空白未填] | [空白未填] | [空白未填] | [空白未填] | [空白未填] |

### 技术要求 [6-8, 1-3]
1. 带编号为重要尺寸，需要IQC测量 [6-8, 1]
2. 材质为ABS（白色）；产品外观良好，无拉伤，变形，批锋，熔接痕，气纹，顶白，缺胶，缩水等不良现象 [6-8, 1]
3. 须试装产品，并能顺利装入产品，未标注尺寸以样板为准 [6-8, 2]
4. 产品符合ROHS 2.0 [6-8, 2]

### 丝印要求 [6-8, 2-3]
- 清晰Tom丝印，色号PANTONE Cool Gray 6U
- 清晰不能歪斜，位置准确，规格详见AI文件
- 偏移公差0.2以内

### 主要尺寸汇总
| 尺寸类型 | 数值 | 位置 |
|:---|:---|:---|
| 长度 | 57 | [C, 3] |
| 长度 | 42.5 | [D, 4] |
| 长度 | 26.7 | [C, 5] |
| 直径 | Ø130.1±0.1 | [D, 3] |
| 直径 | 34.1±0.05 | [C, 2] |
| 直径 | Ø2.4 | [C, 5] |
| 孔径 | 3-Ø3.2 | [D, 5] |
| 孔径 | 2-Ø1.7 | [C, 4] |
| 角度 | 60° | [B, 2] |
| 角度 | 30° | [B, 2] |
| 圆角 | R0.3 | [B, 2] |
| 圆角 | R0.5 | [D, 3] |

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 投影符号 | PROJECTED B 标注 | [A-C, 2-4] |
| 剖切符号 | SECTION A-A | [D-E, 2-5] |
| 剖切符号 | SECTION C-C | [D-F, 6-8] |
| 局部放大 | DETAIL D SCALE 5:1 | [F-G, 6-8] |
| 表面粗糙度符号 | 0.1（两处） | [B, 3], [B, 6] |
| 基准符号 | A（多处） | [C, 2], [C, 6], [D, 4] |
| 基准符号 | B | [D, 2] |
| 基准符号 | C（两处） | [C, 3], [C, 5] |
| 基准符号 | D | [E, 7] |
| 尺寸符号 Ⓧ | 两处 | [A, 1], [H, 1] |
| 轴测图/立体图 | 两个，显示产品外观 | [B-D, 7-9] |
| 剖面线/填充图案 | 多处剖视图 | [D-E, 3-5], [E-F, 7-8], [F-G, 7-8] |
| 中心线 | 多处圆特征 | 各圆形特征中心 |
| 引线标注 | 多处尺寸引线 | 全图 |
| 文字标识 | "AA+VV"（两处） | [E, 9], [E, 9] |

## D. Candidate Normalization

[候选] 品牌名称 "andon" 可能为 "Andon" 或 "ANDON"，来源：[A-C, 1]

[候选] "Tom丝印" 可能指特定丝印工艺或供应商名称 "Tom"，来源：[7, 2]

[候选] "AA+VV" 可能为产品型号、版本标识或装配指示代码，来源：[E, 9]

[候选] 尺寸符号 "Ⓧ" 可能表示直径或特定几何特征，来源：[A, 1], [H, 1]

[候选纠正] 技术要求第2条中"批锋"应为"披锋"（注塑行业术语，指飞边/毛边），但原文写为"批锋"，来源：[7, 1]

[候选] 公差表中 "Promaterial" 可能为 "Raw material" 或 "Material" 的简写/误写，来源：[8, 8]

[候选] 表面粗糙度符号 "0.1" 可能表示 Ra 0.1μm 或其他表面粗糙度参数，来源：[B, 3], [B, 6]

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | [5-7, 5-10] | 更改记录中批准、审核、设计签名栏全空 |
| [空白未填] | [2-4, 5-10] | 更改记录 No.2-8 全空 |
| [看不清] | [B, 3] 表面粗糙度符号旁 | 小三角形符号细节 |
| [表头对应不确定] | [8, 8-10] 公差表 | "Promaterial" 列与数据对应关系 |
| [表头对应不确定] | [6, 8-10] | ".XX, X, X°" 与 Tolerance 列的精确对应 |

## F. Downstream Verification

1. **版本有效性核验**：版本 V1.0 为初版制作（2021.07.15），需确认是否为最新有效版本

2. **材料规格核验**：ABS（白色）需确认具体牌号、阻燃等级、ROHS 2.0 合规证书

3. **色号确认**：PANTONE Cool Gray 6U 需与实物或客户签样比对

4. **重要尺寸清单**：需提取所有带 Ⓧ 符号的尺寸，建立 IQC 测量清单

5. **丝印规格核验**："规格详见AI文件" 需关联调取 AI 设计文件

6. **未注公差执行标准**：通用公差表需与客户标准或国标（GB/T 1804）比对确认

7. **签名完整性**：批准、审核、设计栏空白，需确认是否为受控文件

8. **试装要求**："须试装产品，并能顺利装入产品" 需明确配合件型号及装配合格标准

9. **Tom丝印供应商**：需确认 "Tom" 是否为指定供应商或工艺名称

10. **"AA+VV" 标识含义**：需确认该文字标识的功能和验收标准
