# Page 1 Visual Transcript

## A. Raw Visible Content

**[位置：右上角竖排]** "andon" [品牌标识]

**[位置：右侧竖排栏 A-H]**
- A: [空白]
- B: [空白]
- C: [空白]
- D: [空白]
- E: [空白]
- F: [空白]
- G: [空白]
- H: 尺寸序号

**[位置：主标题栏]** "SECTION A-A"

**[位置：剖面图A-A 上方]** 尺寸标注：
- "9.58±0.05"
- "0.8"
- "① 19.14±0.05"

**[位置：主视图 中部]** 圆形零件图，带剖切符号"A"

**[位置：主视图 尺寸标注]**
- "3.65±0.05"
- "1±0.05"
- "∅6.8±0.05"

**[位置：右下角立体图]** 零件轴测图，标注"② ∅3.86±0.05"

**[位置：底部视图]** 侧视图，标注"0.9"

**[位置：左侧 产品技术要求]**
"产品技术要求：
1. 带编号为重要尺寸，需要IQC测量；
2. 材质为TPU（灰色）；产品外观良好、无拉伤，变形，批锋，熔接痕，气纹，顶白，缺胶，缩水等不良现象；
3. 须试装产品，并能顺利装入产品，未标注尺寸以样板为准；
4. 产品符合ROHS 2.0"

**[位置：左下角 更改记录栏]**
| No. | 更改记录 | 更改时间 | Design | Checkup | Approve |
|:---:|:---|:---|:---|:---|:---|
| 1 | 初版制作 | 2021.07.15 | .X | .XX | .X° |
| 2 | [空白] | [空白] | [空白] | [空白] | [空白] |
| 3 | [空白] | [空白] | [空白] | [空白] | [空白] |
| 7 | [空白] | [空白] | [空白] | [空白] | [空白] |
| 8 | [空白] | [空白] | [空白] | [空白] | [空白] |

**[位置：左下角 签名栏表头]** "Signature" "Date" "Tolerance"

**[位置：底部 信息栏]**
| 项目 | 内容 |
|:---|:---|
| Pro material | TPU |
| Surf dispose | [空白] |
| Scale | 2:1 |
| Units | mm |
| Model NO. | T-Z1 |
| Part name | 探头 |
| Drawing NO. | T-Z1-P03 |
| Edition | V1.0 |

**[位置：底部 公差表]**
"GENERAL TOLERANCE"
| LEVEL | DTM | <5 | 5-15 | >15-50 | >50-100 | >100 | ANGULAR | SELECT LEVEL |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| A | ±0.03 | ±0.03 | ±0.05 | ±0.05 | ±0.08 | ±0.1% | ±0.1° | [空白] |
| B | ±0.1 | ±0.1 | ±0.15 | ±0.2 | ±0.2 | ±0.3% | ±0.5° | [选中标记] |
| C | [空白] | [空白] | [空白] | [空白] | [空白] | [空白] | [空白] | [空白] |

**[位置：边框符号]**
- 左下角：投影符号（第一角投影）
- 右下角：Ⓧ 尺寸序号

---

## B. Structured Extraction

### B.1 标题与标识
- 品牌标识 "andon" [A-右上角]
- 剖面标题 "SECTION A-A" [A-右侧中部]

### B.2 工程图视图
| 视图 | 位置 | 关键尺寸 |
|:---|:---|:---|
| 剖面图A-A | 右上 | 9.58±0.05, 0.8, ①19.14±0.05 |
| 主视图（俯视图） | 中部 | 3.65±0.05, 1±0.05, ∅6.8±0.05 |
| 轴测图 | 右下 | ②∅3.86±0.05 |
| 侧视图 | 底部 | 0.9 |

### B.3 技术要求 [A-左侧]
编号1-4的技术要求清单，材质TPU（灰色），需IQC测量，符合ROHS 2.0

### B.4 更改记录表 [A-左下]
| No. | 更改记录 | 更改时间 | Design | Checkup | Approve |
|:---:|:---|:---|:---|:---|:---|
| 1 | 初版制作 | 2021.07.15 | .X | .XX | .X° |
| 2-8 | [空白未填] | [空白未填] | [空白未填] | [空白未填] | [空白未填] |

### B.5 图纸信息栏 [A-底部]
| 属性 | 值 |
|:---|:---|
| 材料 | TPU |
| 表面处理 | [空白未填] |
| 比例 | 2:1 |
| 单位 | mm |
| 型号 | T-Z1 |
| 零件名称 | 探头 |
| 图号 | T-Z1-P03 |
| 版本 | V1.0 |

### B.6 通用公差表 [A-底部]
- 选中级别：B级
- B级公差值：±0.1, ±0.1, ±0.15, ±0.2, ±0.2, ±0.3%, ±0.5°

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| [品牌Logo] | "andon" 艺术字体 | 右上角竖排 |
| [剖切符号A] | 两个对称的剖切箭头，标注"A" | 主视图左右两侧 |
| [尺寸线①] | 带圆圈的序号①，指向19.14±0.05 | 剖面图下方 |
| [尺寸线②] | 带圆圈的序号②，指向∅3.86±0.05 | 轴测图左侧 |
| [第一角投影符号] | 标准投影法图标 | 左下角边框 |
| [尺寸序号符号Ⓧ] | 带圈X符号 | 右下角边框 |
| [公差级别选择框] | B级被选中（有标记） | 公差表最右列 |
| [立体图] | 圆环类零件的轴测图 | 右下角 |
| [剖面线] | 剖面区域填充线 | 剖面图A-A中 |

---

## D. Candidate Normalization

[候选] 零件名称"探头"可能为"Probe"或"Sensor tip"，来源：[A-底部信息栏 Part name]

[候选] "IQC" 可能指 "Incoming Quality Control"（来料检验），来源：[A-技术要求第1条]

[候选] "ROHS 2.0" 指欧盟有害物质限制指令2011/65/EU，来源：[A-技术要求第4条]

[候选] 版本"V1.0"表示Version 1.0，初版，来源：[A-底部信息栏 Edition]

[候选] 比例"2:1"表示放大比例，实际零件比图示小一半，来源：[A-底部信息栏 Scale]

[候选] 公差级别"B"为中等精度等级，来源：[A-公差表 SELECT LEVEL]

[候选] 尺寸①和②带圈标注，可能为关键检验尺寸（Critical to Quality），来源：[A-剖面图、轴测图]

[候选] 签名栏".X"、".XX"、".X°"可能为签名占位符或简写，来源：[A-更改记录表 Design/Checkup/Approve]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | 更改记录 No.2-8 | 整行空白 |
| [空白未填] | Surf dispose | 表面处理未填写 |
| [看不清] | Approve栏 ".X°" | 最后字符是否为"°"或手写符号 |
| [看不清] | 品牌Logo细节 | "andon"字体是否有特殊设计元素 |
| [表头对应不确定] | 更改记录表头与内容 | "Design/Checkup/Approve"与".X/.XX/.X°"的对应关系 |

---

## F. Downstream Verification

1. **图号核验**：T-Z1-P03 与 Model NO. T-Z1、Part name 探头的命名一致性
2. **版本确认**：V1.0为初版，与"初版制作"更改记录匹配
3. **日期核验**：2021.07.15 是否为实际生效日期
4. **材质确认**：TPU（灰色）的具体牌号、硬度未标注
5. **关键尺寸**：①19.14±0.05 和 ②∅3.86±0.05 的IQC测量要求
6. **表面处理**：Surf dispose 空白，需确认是否有表面处理要求
7. **签名完整性**：Design .X / Checkup .XX / Approve .X° 是否为有效签名
8. **投影法**：第一角投影符号确认
9. **公差应用**：未标注尺寸按B级公差执行，与"未标注尺寸以样板为准"的冲突协调
10. **ROHS 2.0合规**：实际测试报告或声明文件