# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: 支撑垫20211104.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\支撑垫20211104-20260501T140420\page-001-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[右上角区域]**
- "andon" [竖排文字，带注册商标符号®]

**[标题栏区域 - 底部]**
- "Model NO." → "T-Z1"
- "Part name" → "支撑垫"
- "Drawing NO." → "T-Z1-P15"
- "Edition" → "V1.0"
- "Units" → "mm"
- "Scale" → [空白未填]
- "Pro material" → "PMMA"
- "Surf dispose" → [空白未填]
- "Tolerance" → ".X" / ".XX" / ".X°" [三行]
- "Design" / "Checkup" / "Approve" [签名栏标题]
- "Signature" / "Date" [列标题]
- "更改记录" / "更改时间" [竖排文字]
- "初版制作" / "2021.07.15" [第1行更改记录]

**[图纸主视图 - 中央]**
- 弧形零件轮廓，带矩形凸起结构
- 尺寸标注 "R3.25±0.05" [指向弧形外轮廓]
- 尺寸标注 "R2.75±0.05" [指向弧形内轮廓]
- 尺寸标注 "4±0.1" [指向矩形凸起高度]

**[技术要求 - 右下方]**
- "技术要求"
- "1.标注厚度不包含背胶"
- "2.材质：聚氨酯"
- "3.颜色：黑色"
- "4.单面背胶，背胶厚度0.05~0.1mm，背胶牢固，不可出现背胶分离的情况"
- "5.邵氏硬度:50±5度"
- "6.出货排版需要方便生产加工取放"
- "7.本件要求通过RoHS测试"

**[通用公差表 - 左下角]**
- "GENERAL TOLERANCE"
- "LEVEL" / "A" / "B" / "C"
- "DTM" / "<5" / "±0.03" / "±0.1" / "±0.15"
- "5~15" / "±0.05" / "±0.1" / "±0.2"
- "15~50" / "±0.05" / "±0.1" / "±0.3"
- "50~100" / "±0.08" / "±0.2" / "±0.5"
- ">100" / "±0.1%" / "±0.3%" / "±0.8%"
- "ANGULAR" / "±0°1'" / "±0.5°" / "±0.5°"
- "SELECT LEVEL" → "B" [带圆圈标记]

**[边框区域]**
- 列号 "1" 至 "8" [顶部横排]
- 行号 "No." 及 "1" 至 "3" [左侧竖排]
- "尺寸序号" [右下角，带圆圈标记]

---

## B. Structured Extraction

**[B.1 标题栏信息]** 位置：底部区域
| 项目 | 内容 |
|:---|:---|
| Model NO. | T-Z1 |
| Part name | 支撑垫 |
| Drawing NO. | T-Z1-P15 |
| Edition | V1.0 |
| Units | mm |
| Scale | [空白未填] |
| Pro material | PMMA |
| Surf dispose | [空白未填] |
| Tolerance | .X / .XX / .X° |

**[B.2 签名/审批栏]** 位置：底部左侧
| 角色 | Signature | Date |
|:---|:---|:---|
| Design | [空白未填] | [空白未填] |
| Checkup | [空白未填] | [空白未填] |
| Approve | [空白未填] | [空白未填] |

**[B.3 更改记录]** 位置：左侧竖排区域
| No. | 更改内容 | 更改时间 |
|:---|:---|:---|
| 1 | 初版制作 | 2021.07.15 |
| 2 | [空白未填] | [空白未填] |
| 3 | [空白未填] | [空白未填] |

**[B.4 尺寸标注]** 位置：中央图纸区域
| 尺寸编号 | 尺寸值 | 位置说明 |
|:---|:---|:---|
| [未编号] | R3.25±0.05 | 外圆弧半径 |
| [未编号] | R2.75±0.05 | 内圆弧半径 |
| [未编号] | 4±0.1 | 矩形凸起高度 |

**[B.5 技术要求]** 位置：右下方，共7条
1. 标注厚度不包含背胶
2. 材质：聚氨酯
3. 颜色：黑色
4. 单面背胶，背胶厚度0.05~0.1mm，背胶牢固，不可出现背胶分离的情况
5. 邵氏硬度:50±5度
6. 出货排版需要方便生产加工取放
7. 本件要求通过RoHS测试

**[B.6 通用公差表]** 位置：左下角
| LEVEL | A | B | C |
|:---|:---|:---|:---|
| DTM <5 | ±0.03 | ±0.1 | ±0.15 |
| 5~15 | ±0.05 | ±0.1 | ±0.2 |
| 15~50 | ±0.05 | ±0.1 | ±0.3 |
| 50~100 | ±0.08 | ±0.2 | ±0.5 |
| >100 | ±0.1% | ±0.3% | ±0.8% |
| ANGULAR | ±0°1' | ±0.5° | ±0.5° |

- SELECT LEVEL: **B** [已勾选]

---

## C. Visual Objects

| 对象类型 | 描述 | 位置 |
|:---|:---|:---|
| 公司标识 | "andon" 竖排文字，含®注册商标符号 | 右上角 |
| 零件主视图 | 弧形带缺口结构，带矩形凸起 | 中央偏左 |
| 尺寸引线 | 三条带箭头的尺寸标注线，指向圆弧和高度 | 中央区域 |
| 公差等级标记 | 圆圈标记在"B"位置 | 左下角公差表 |
| 图纸边框 | 标准工程图边框线 | 四周 |
| 分区编号 | 顶部1-8列号，左侧No.及1-3行号 | 边框区域 |
| 尺寸序号标记 | "尺寸序号"带圆圈标记 | 右下角 |
| 投影符号 | 第一角投影符号（梯形图标） | 标题栏附近 |

---

## D. Candidate Normalization

**[候选纠正]** "Pro material" 栏填写 "PMMA"，但技术要求第2条写"材质：聚氨酯"，两者不一致。来源：A区"Pro material"与A区技术要求第2条。

**[候选]** "支撑垫"可能为"Support Pad"或"Spacer"的英文对应。来源：A区"Part name"。

**[候选]** "T-Z1" 和 "T-Z1-P15" 中的 "T" 可能代表产品系列，"Z1"可能为子型号，"P15"可能为零件序号。来源：A区"Model NO."和"Drawing NO."。

**[候选]** "Surf dispose" 空白，可能应为"表面处理"或"Surface treatment"，通常需填写如"无"、"抛光"等。来源：A区空白栏。

**[候选]** 技术要求第4条"背胶厚度0.05~0.1mm"与第1条"标注厚度不包含背胶"存在工艺关联。来源：A区技术要求。

**[候选]** "RoHS测试"指欧盟有害物质限制指令测试。来源：A区技术要求第7条。

**[候选]** 公差表中的"DTM"可能为"Dimensional Tolerance Metric"或类似缩写。来源：A区公差表表头。

---

## E. Uncertain Items

| 项目 | 说明 | 位置 |
|:---|:---|:---|
| [空白未填] | Scale 比例栏 | 标题栏 |
| [空白未填] | Surf dispose 表面处理栏 | 标题栏 |
| [空白未填] | Design/Checkup/Approve 签名和日期 | 签名栏 |
| [空白未填] | 更改记录第2、3行 | 左侧更改记录区 |
| [看不清] | 部分边框线细节 | 边缘区域 |

---

## F. Downstream Verification

1. **材料一致性核验**：标题栏"Pro material: PMMA"与技术要求"材质：聚氨酯"存在冲突，需确认最终材料（F.1）

2. **尺寸完整性核验**：图纸仅显示3个尺寸标注，需确认是否有其他隐藏尺寸或默认公差覆盖（F.2）

3. **版本有效性核验**：Edition V1.0为初版，更改记录仅1条，需确认是否为最新有效版本（F.3）

4. **RoHS测试状态核验**：技术要求第7条要求通过RoHS测试，需确认测试报告是否随附（F.4）

5. **背胶工艺核验**：技术要求第4条涉及背胶厚度0.05~0.1mm，需确认该尺寸是否在最终检验范围内（F.5）

6. **邵氏硬度测试核验**：技术要求第5条要求50±5度，需确认测试方法和报告（F.6）

7. **公差等级适用性核验**：SELECT LEVEL为B级，需确认所有未标注尺寸是否按B级公差执行（F.7）

8. **图纸方向核验**：当前为竖向阅读方向，实际加工可能需要横向视图（F.8）
