# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: 支撑垫20220425.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\支撑垫20220425-20260501T140512\page-001-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1] 右上角竖排文字**: "andon"（品牌标识，含注册商标符号®）

**[A2] 标题栏区域 - 表格结构**（从右至左列号1-8，从上至下行号）：

| 列 | 内容 |
|:---|:---|
| 1 | No. / 1, 2, 3...8 |
| 2 | [空白] |
| 3 | [空白] |
| 4 | [空白] |
| 5 | [空白] |
| 6 | [空白] |
| 7 | [空白] |
| 8 | [空白] |

**[A3] 更改记录区域**（左侧竖排）:
- "更改记录"（竖排）
- "初版制作"
- "更改时间" / "2021.07.15"

**[A4] 签名栏**（竖排）:
- "Design" / "Checkup" / "Approve"
- "Signature"
- "Date"
- "Tolerance" / ".X" / ".XX" / ".X°"

**[A5] 图纸信息栏**（底部，从右至左）:
- "Pro material" / "聚氨酯"
- "Surf dispose" / [空白]
- "Scale" / [空白]
- "Units" / "mm"
- "Model NO." / "T-Z1"
- "Part name" / "支撑垫"
- "Drawing NO." / "T-Z1-P15"
- "Edition" / "V1.0"

**[A6] 主视图 - 零件图**（中央偏左）:
- 矩形块体，标注 "4±0.1"（高度尺寸）
- 右侧弧形缺口结构
- 尺寸标注 "R3.25±0.05"（弧形半径，带引线指向圆弧）
- 尺寸标注 "R2.15±0.05"（另一弧形半径，带引线）

**[A7] 技术要求**（右下角竖排/横排混合，共7条）:
1. "1.标注厚度不包含背胶"
2. "2.材质：聚氨酯"
3. "3.颜色：黑色"
4. "4.单面背胶，背胶厚度0.05~0.1mm，背胶牢固，不可出现背胶分离的情况"
5. "5.邵氏硬度:50±5度"
6. "6.出货排版需要方便生产加工取放"
7. "7.本件要求通过RoHS测试"

**[A8] 公差等级表**（左下角小表格）:
- 标题: "GENERAL TOLERANCE" / "LEVEL" / "SELECT LEVEL" / "B"
- 列: "DTM", "LEVEL A", "LEVEL B", "LEVEL C"
- 行: "<5", "5~15", ">15~50", ">50~100", ">100", "ANGULAR ±0.1°", "±0.5°", "±0.5°"
- 对应公差值: ±0.03/±0.05/±0.1/±0.15/±0.2/±0.3/±0.5/±0.8/±1.2/±0.1°/±0.5°/±0.5°

**[A9] 边框符号**:
- 左下角: 图纸折叠符号（三角标记）
- 右下角: "尺寸序号" 及 圆圈内叉号符号 Ⓧ

---

## B. Structured Extraction

### B.1 标题栏信息表 [A5]

| 字段 | 内容 | 来源 |
|:---|:---|:---|
| 零件型号 (Model NO.) | T-Z1 | [A5] |
| 零件名称 (Part name) | 支撑垫 | [A5] |
| 图号 (Drawing NO.) | T-Z1-P15 | [A5] |
| 版本 (Edition) | V1.0 | [A5] |
| 材料 (Pro material) | 聚氨酯 | [A5] |
| 表面处理 (Surf dispose) | [空白未填] | [A5] |
| 比例 (Scale) | [空白未填] | [A5] |
| 单位 (Units) | mm | [A5] |

### B.2 更改记录表 [A3]

| 版本 | 描述 | 日期 | 设计 | 审核 | 批准 |
|:---|:---|:---|:---|:---|:---|
| [初版] | 初版制作 | 2021.07.15 | [空白] | [空白] | [空白] |

### B.3 尺寸标注 [A6]

| 尺寸编号 | 尺寸值 | 位置 | 说明 |
|:---|:---|:---|:---|
| 1 | 4±0.1 | 矩形块体左侧 | 高度尺寸 |
| 2 | R3.25±0.05 | 上部弧形 | 外圆弧半径 |
| 3 | R2.15±0.05 | 下部弧形 | 内圆弧半径 |

### B.4 技术要求列表 [A7]

| 序号 | 要求内容 |
|:---|:---|
| 1 | 标注厚度不包含背胶 |
| 2 | 材质：聚氨酯 |
| 3 | 颜色：黑色 |
| 4 | 单面背胶，背胶厚度0.05~0.1mm，背胶牢固，不可出现背胶分离的情况 |
| 5 | 邵氏硬度:50±5度 |
| 6 | 出货排版需要方便生产加工取放 |
| 7 | 本件要求通过RoHS测试 |

### B.5 一般公差表 [A8]

| 尺寸范围 | 公差等级A | 公差等级B | 公差等级C |
|:---|:---|:---|:---|
| <5 | ±0.03 | ±0.05 | ±0.1 |
| 5~15 | ±0.05 | ±0.1 | ±0.2 |
| >15~50 | ±0.05 | ±0.1 | ±0.3 |
| >50~100 | ±0.08 | ±0.2 | ±0.5 |
| >100 | ±0.1% | ±0.2% | ±0.3% |
| 角度 (ANGULAR) | ±0.1° | ±0.5° | ±0.5° |

**选用等级**: B级 [A8]

---

## C. Visual Objects

| 对象 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|
| [C1] 品牌标识 | "andon" 文字商标，含®符号 | 右上角竖排 | 清晰 |
| [C2] 主视图 | 支撑垫零件二维工程图，含矩形主体+双弧形缺口 | 页面中央偏左 | 清晰 |
| [C3] 尺寸引线 | 两条带箭头的尺寸引线，分别指向R3.25和R2.15圆弧 | 主视图右侧 | 清晰 |
| [C4] 尺寸界线 | 高度尺寸4±0.1的界线与箭头 | 主视图左侧 | 清晰 |
| [C5] 公差表格 | 一般公差等级选择表，带斜线分割的表头 | 左下角 | 清晰 |
| [C6] 图纸边框 | 粗实线边框，含装订边 | 页面四周 | 清晰 |
| [C7] 折叠符号 | 等腰直角三角形，指示图纸折叠方式 | 左下角 | 清晰 |
| [C8] 投影符号 | 第一角投影符号（圆圈内两同心圆+十字） | 左下角，Units下方 | 清晰 |
| [C9] 尺寸序号符号 | 圆圈内叉号 Ⓧ | 右下角 | 清晰 |
| [C10] 更改记录竖线 | 左侧更改记录栏的竖向分隔线 | 页面左侧 | 清晰 |

---

## D. Candidate Normalization

| 编号 | 候选推断 | 来源 | 说明 |
|:---|:---|:---|:---|
| [D1] [候选] 零件类型 | 该零件为机械支撑用垫片/垫块，用于减震或定位 | [A5] Part name"支撑垫", [A7]材质聚氨酯 | 聚氨酯材料常用于减震垫 |
| [D2] [候选] 背胶工艺 | 零件单面带压敏胶或双面胶，厚度0.05-0.1mm，用于粘贴固定 | [A7] 技术要求第4条 | 背胶为附加工艺，不包含在标注厚度内 |
| [D3] [候选] 硬度要求 | 邵氏A硬度50±5度，属于中等硬度聚氨酯弹性体 | [A7] 第5条 | 典型减震材料硬度范围 |
| [D4] [候选] 环保要求 | 需符合RoHS指令，限制铅、汞、镉等有害物质 | [A7] 第7条 | 欧盟电子电气设备环保标准 |
| [D5] [候选] 排版要求 | 零件需阵列排布在板材上加工，考虑刀具路径和取放便利性 | [A7] 第6条 | 暗示可能采用CNC切割或模切工艺 |
| [D6] [候选] 弧形功能 | R3.25和R2.15的双圆弧结构可能为卡扣配合或过盈配合设计 | [A6] 主视图形状 | 常见于轴套、减震垫的定位结构 |
| [D7] [候选纠正] 无 | 本页未发现明显拼写错误或格式异常 | - | - |

---

## E. Uncertain Items

| 编号 | 不确定项 | 位置 | 说明 |
|:---|:---|:---|:---|
| [E1] [空白未填] | 表面处理 (Surf dispose) | [A5] | 标题栏该字段为空 |
| [E2] [空白未填] | 比例 (Scale) | [A5] | 标题栏该字段为空 |
| [E3] [空白未填] | 设计签名 (Design/Signature) | [A4] | 初版制作行，签名栏空白 |
| [E4] [空白未填] | 审核签名 (Checkup/Signature) | [A4] | 初版制作行，签名栏空白 |
| [E5] [空白未填] | 批准签名 (Approve/Signature) | [A4] | 初版制作行，签名栏空白 |
| [E6] [空白未填] | 列2-8的No.表格内容 | [A2] | 除列1有编号外，其余列标题和内容均空白 |
| [E7] [表头对应不确定] | 公差表"SELECT LEVEL B"的具体含义 | [A8] | 是指选定B级，还是B级为默认选项，需确认 |

---

## F. Downstream Verification

| 编号 | 核验项目 | 优先级 | 核验方法 |
|:---|:---|:---|:---|
| [F1] | 确认图纸比例是否缺失或采用默认1:1 | 高 | 对比实际尺寸与打印尺寸 |
| [F2] | 确认表面处理要求是否确实无要求或遗漏 | 高 | 联系设计部门确认 |
| [F3] | 验证版本V1.0的签名完整性 | 高 | 检查是否需要补签 |
| [F4] | 核对R3.25±0.05和R2.15±0.05的圆弧中心位置关系 | 中 | 测量两圆弧圆心距，确认是否为同心或偏心 |
| [F5] | 确认4±0.1尺寸是否为厚度方向（与背胶厚度0.05~0.1mm的关系） | 中 | 技术要求第1条说明"标注厚度不包含背胶"，需确认4±0.1是否为总厚或本体厚 |
| [F6] | 验证聚氨酯材料牌号及RoHS合规性证书 | 中 | 向供应商索取材质证明 |
| [F7] | 确认出货排版的具体工艺要求（模切/CNC/冲压） | 中 | 与生产部门确认加工方式 |
| [F8] | 检查图号T-Z1-P15的编码规则（P15可能表示第15张零件图） | 低 | 查阅企业图纸编号标准 |
| [F9] | 确认一般公差等级B级是否适用于所有未注尺寸 | 低 | 核对企业标准或客户要求 |
