# Page 1 Visual Transcript

## A. Raw Visible Content

### 标题栏区域（右下角）
- [A-H, 1-2] "andon" 品牌标识
- [A, 1] "andon"
- [H, 1] "尺寸序号"

### 主视图区域（中央偏上）
- [B-C, 3-5] LCD 显示屏正面视图，带尺寸标注
- [标注] "0-3M 3-36M 36M+" 文字及三个婴儿图标
- [标注] 尺寸：3.50、3.00、0.50 MAX、1.00、5.00 MAX、14.00±0.5、P 1.0*15=15.00、0.50、1.00、20.00 MIN V.A、21.20、22.00、27.50 MIN V.A、28.70、29.50±0.2、31.50±0.2、3.50±0.2
- [C, 4] 圆圈标注 "①"
- [D, 5] 圆圈标注 "②"

### 侧视图区域（中央）
- [D-E, 6] "FRONT GLASS" / "REAR GLASS" 侧视图
- [标注] 尺寸：0.76±0.07、4-0.40±0.4、1.7 MAX
- [E, 6] 圆圈标注 "③"

### 分段代码图区域（右下）
- [F-G, 7-8] "分段代码图"
- [内容] 显示数字段码布局，标注 P1-P22、S1-S11、COM0-COM3、1E-3E、1D-3D、1C-3C、1B-3B、1A-3A、1G-3G、1F-3F、2E、2D、2C、2B、2A、2G、2F、3E、3D、3C、3B、3A、3G、3F
- [内容] 字母标注 A、B、C、D、E、F、G 对应段码位置

### 技术要求区域（左侧）
- [B-C, 2-4] "技术要求："
- [B-C, 2-4] "1. 带编号为重要尺寸，需要IQC测量；"
- [B-C, 2-4] "2. 产品符合rohs 2.0"

### 引脚定义表（左侧）
- [C-D, 5-7] PIN 引脚表格
- 列：PIN、1-22
- 行内容：
  - PIN 1: COM3
  - PIN 2: COM3
  - PIN 3: COM2
  - PIN 4: COM1
  - PIN 5: COM0
  - PIN 6: S0
  - PIN 7: S1
  - PIN 8: S2
  - PIN 9: S3
  - PIN 10: S4
  - PIN 11: S5
  - PIN 12: S6
  - PIN 13: S7
  - PIN 14: S8
  - PIN 15: S9
  - PIN 16: S10
  - PIN 17: S11
  - PIN 18: P0
  - PIN 19: P1
  - PIN 20: P2
  - PIN 21: P3
  - PIN 22: P4
  - [续] P5、P6、P7、P8、P9、P10、P11、P12、P13、P14、P15、P16、P17、P18、P19、P20、P21、P22、P13-P22

### 标题栏/信息栏（底部）
- [A-H, 8] 横向表格，列：No.、1-8

| No. | 内容 |
|:---|:---|
| 1 | [空白未填] |
| 2 | [空白未填] |
| 3 | [空白未填] |
| 4 | [空白未填] |
| 5 | [空白未填] |
| 6 | [空白未填] |
| 7 | [空白未填] |
| 8 | [空白未填] |

- 纵向栏（左侧）：
  - "更改记录" / "初版制作" / "更改时间"
  - "Design" / "Check up" / "Approve"
  - "Signature"
  - "Date"
  - "Tolerance" / ".X" / ".XX" / ".X°"
  - "Pro material" / "ITO"
  - "Surf dispose" / "/"
  - "Scale" / "2:1"
  - "Units" / "mm"
  - "Drawing NO." / [符号]
  - "Part name" / "液晶"
  - "Model NO." / [空白未填]
  - "Edition" / "V1.0"

### 技术参数表（底部）
- [D-G, 8] 技术参数表格

| 参数项 | 内容 |
|:---|:---|
| DISPLAY TYPE | TN |
| FRONT POLARIZER | POSITIVE |
| REAR POLARIZER | TRANSMISSIVE |
| OPERATING METHOD | 1/3 DUTY |
| OPERATING VOLTAGE | 1/3 BIAS |
| VIEWING ANGLE | 6:00 |
| OPERATING TEMPERATURE | 0°C TO 55°C |
| STORAGE TEMPERATURE | -20°C TO 65°C |
| HIGH TEMP/HUMID STORAGE | [空白未填] |
| LCD CONTROLLER/DRIVER | ZEBRA |
| CONNECTOR TYPE/DRIVER | / |
| BACKLIGHT COLOR | / |

## B. Structured Extraction

### 图纸基本信息
| 项目 | 内容 | 来源 |
|:---|:---|:---|
| 品牌 | andon | [A, 1] |
| 版本 | V1.0 | [A-H, 8] "Edition" |
| 比例 | 2:1 | [A-H, 8] "Scale" |
| 单位 | mm | [A-H, 8] "Units" |
| 零件名称 | 液晶 | [A-H, 8] "Part name" |

### 关键尺寸（带编号重要尺寸）
| 编号 | 尺寸值 | 位置 |
|:---|:---|:---|
| ① | 22.00（总高） | [C, 4] |
| ② | 29.50±0.2、31.50±0.2 | [D, 5] |
| ③ | 0.76±0.07（玻璃厚度）、1.7 MAX（总厚） | [E, 6] |

### 技术要求结构化
| 序号 | 要求内容 |
|:---|:---|
| 1 | 带编号为重要尺寸，需要IQC测量 |
| 2 | 产品符合rohs 2.0 |

### 引脚定义完整表
| PIN | 功能 | PIN | 功能 | PIN | 功能 | PIN | 功能 |
|:---:|:---|:---:|:---|:---:|:---|:---:|:---|
| 1 | COM3 | 7 | S1 | 13 | S7 | 19 | P1 |
| 2 | COM3 | 8 | S2 | 14 | S8 | 20 | P2 |
| 3 | COM2 | 9 | S3 | 15 | S9 | 21 | P3 |
| 4 | COM1 | 10 | S4 | 16 | S10 | 22 | P4 |
| 5 | COM0 | 11 | S5 | 17 | S11 | - | P5 |
| 6 | S0 | 12 | S6 | 18 | P0 | - | P6-P22 |

[表头对应不确定] 底部P5-P22的排列方式

### 显示类型参数
| 参数 | 值 |
|:---|:---|
| 显示类型 | TN |
| 前偏光片 | POSITIVE |
| 后偏光片 | TRANSMISSIVE |
| 驱动方式 | 1/3 DUTY, 1/3 BIAS |
| 视角 | 6:00 |
| 工作温度 | 0°C TO 55°C |
| 存储温度 | -20°C TO 65°C |
| 连接器 | ZEBRA |

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 品牌Logo | "andon" 文字标识 | [A, 1] |
| 主视图 | LCD正面轮廓，圆角矩形 | [B-C, 3-5] |
| 婴儿图标 | 3个不同姿态的婴儿简笔画 | [B-C, 3-4] |
| 段码显示区 | "8.8.8" 三位七段数码管图案 | [B-C, 3-4] |
| 单位符号 | "°C" 温度单位符号 | [B-C, 3-4] |
| 侧视图 | 玻璃层叠结构剖面 | [D-E, 6] |
| 分段代码图 | 段码布局示意图，带引脚标注 | [F-G, 7-8] |
| 圆圈标记 | ①、②、③ 三个标注圆圈 | [C, 4], [D, 5], [E, 6] |
| 尺寸线/箭头 | 多组带箭头的尺寸标注线 | 各视图周边 |
| 表格框线 | 引脚表、标题栏、参数表的边框 | 左侧及底部 |
| 粗糙度符号 | [符号] 表面粗糙度标注 | [A-H, 8] "Drawing NO."旁 |
| 投影符号 | 第一角投影符号 | [A-H, 8] 左下角 |

## D. Candidate Normalization

[候选] 型号推断：根据显示内容 "0-3M 3-36M 36M+" 及婴儿图标，此为婴儿体温计或婴儿监护仪用LCD显示屏。[来源：B-C, 3-4]

[候选] "rohs 2.0" 应为 "RoHS 2.0"（Restriction of Hazardous Substances Directive 2011/65/EU），即欧盟有害物质限制指令。[来源：B-C, 2-4] "2. 产品符合rohs 2.0"

[候选] "IQC" 指 Incoming Quality Control，来料检验。[来源：B-C, 2-4] "1. 带编号为重要尺寸，需要IQC测量"

[候选] "ZEBRA" 指斑马纸/导电胶条连接器，一种LCD常用连接方式。[来源：D-G, 8] "LCD CONTROLLER/DRIVER: ZEBRA"

[候选] "TN" 指 Twisted Nematic（扭曲向列型）液晶显示模式。[来源：D-G, 8] "DISPLAY TYPE: TN"

[候选] "POSITIVE/TRANSMISSIVE" 指正显透射式偏光片配置。[来源：D-G, 8]

[候选] "1/3 DUTY, 1/3 BIAS" 指1/3占空比、1/3偏压的驱动波形。[来源：D-G, 8]

[候选] "6:00" 视角指从屏幕下方6点钟方向观看为最佳视角。[来源：D-G, 8]

[候选纠正] "V1.0" 可能应为 "V1.0" 或 "V10"，按原文应为 "V1.0"（版本1.0），但书写为 "V10" 样式。[来源：A-H, 8] "Edition: V1.0"

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | [A-H, 8] No.1-8 | 更改记录8列全空 |
| [空白未填] | [A-H, 8] "Model NO." | 型号编号未填 |
| [空白未填] | [D-G, 8] "HIGH TEMP/HUMID STORAGE" | 高温高湿存储参数未填 |
| [空白未填] | [D-G, 8] "CONNECTOR TYPE/DRIVER" 后 "/" | 连接器类型未填 |
| [空白未填] | [D-G, 8] "BACKLIGHT COLOR" 后 "/" | 背光颜色未填 |
| [表头对应不确定] | [C-D, 5-7] 引脚表 | P5-P22的列对应关系需确认 |
| [看不清] | [A-H, 8] "Drawing NO." 旁符号 | 粗糙度符号细节 |
| [看不清] | [A-H, 8] 签名栏 | Design/Check up/Approve 签名处全空 |

## F. Downstream Verification

1. **版本号核验**：确认 "V1.0" 与 "V10" 的书写差异，核实实际版本号 [A-H, 8]
2. **型号编号补全**："Model NO." 为空白，需确认实际型号 [A-H, 8]
3. **引脚对应关系**：核实引脚表中 P5-P22 的具体排列方式 [C-D, 5-7]
4. **重要尺寸确认**：核实编号①②③的尺寸标注与实际测量要求 [B-C, 2-4]
5. **RoHS合规性**：确认 "rohs 2.0" 具体指代的指令版本及测试报告 [B-C, 2-4]
6. **温度范围核实**：工作温度 0-55°C 与存储温度 -20-65°C 的测试条件 [D-G, 8]
7. **连接器规格**："ZEBRA" 连接器的具体型号及间距规格 [D-G, 8]
8. **玻璃厚度公差**：0.76±0.07mm 与 4-0.40±0.4 的含义需澄清 [E, 6]
9. **签名完整性**：Design/Check up/Approve 三栏签名为空白，需确认图纸发布状态 [A-H, 8]
10. **更改记录**：初版制作后无更改记录，确认是否为首次发布 [A-H, 8]