# Page 1 Visual Transcript

## A. Raw Visible Content

### A.1 标题栏区域（右下角表格）
| 行 | 内容 |
|:---|:---|
| 第1行 | DISPLAY TYPE / FRONT POLARIZER / OPERATING METHOD / VIEWING ANGLE / OPERATING TEMPERATURE / STORAGE TEMPERATURE / HIGH TEMP./HUMID STORAGE / LCD CONTROLLER/DRIVER / CONNECTOR TYPE / BACKLIGHT COLOR |
| 第2行 | TN / POSITIVE / TRANSMISSIVE / NORMAL / 1/3 DUTY / 1/4 BIAS / OPERATING VOLTAGE(VOP): 3.0V / VIEWING ANGLE: 6:00 / OPERATING TEMPERATURE: 0°C TO +50°C / STORAGE TEMPERATURE: -20°C TO +60°C / HIGH TEMP./HUMID STORAGE: -20°C TO 65°C / ZEBRA / / |
| 第3行 | Model NO. / T-Z1 |
| 第4行 | Part name / 液晶 |
| 第5行 | Drawing NO. / T-Z1-L01 |
| 第6行 | Edition / V10 |
| 第7行 | Scale / 2:1 |
| 第8行 | Units / mm |
| 第9行 | Pro material / ITO |
| 第10行 | Surf dispose / [空白未填] |
| 第11行 | Tolerance / .X / .XX / .X° |
| 第12行 | Date / [空白未填] |
| 第13行 | Signature / Design / Checkup / Approve |
| 第14行 | [空白未填] / [空白未填] / [空白未填] / [空白未填] |

### A.2 更改记录区域（左下角竖排表格）
| 项目 | 内容 |
|:---|:---|
| 更改记录 | 初版制作 |
| 更改时间 | 2021.07.15 |

### A.3 技术要求区域（左侧中部）
```
技术要求：
1. 带编号为重要尺寸，需要IQC测量；
2. 产品符合rohs 2.0
```

### A.4 主视图区域（右上部）
- 标注 "①" 的视图，含尺寸标注：
  - 3.50
  - 3.00
  - 0.50 MAX
  - 1.00
  - 5.00 MAX
  - 14.00±0.5
  - P 1.0*16=16.00
  - 0.50
  - 1.00
  - 3.50±0.2
  - 22.00
  - 21.20
  - 20.00 MIN V.A
  - 27.50 MIN V.A
  - 28.70
  - 29.50±0.2
  - 31.50±0.2
  - 16（引脚数标注）

- 视图内文字：0-3M3-36M36M+（重复出现，带圆圈数字1、2、3标记）

### A.5 侧视图区域（中部）
- 标注 "②" 的视图
- 标注 "③" 的视图，含：
  - FRONT GLASS
  - REAR GLASS
  - 4-0.40±0.4
  - 0.76±0.07
  - 1.7 MAX

### A.6 分段代码图区域（右下部）
- 标题：分段代码图
- 含引脚标注：P1, P2, P3, P4, P5, P6, P7, P8, P9, P10, P11, P12, P13-P22
- 含字母标注：A, B, C, D, E, F, G
- 含数字标记：1, 2, 3
- 文字：0-3M3-36M36M+
- 右侧标注：P7, P8, P9 及对应符号

### A.7 PIN定义表（中部偏左）
| PIN | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 | 13 | 14 | 15 | 16 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| COM3 | COM3 | COM2 | COM1 | COM0 | S0 | S1 | S2 | S3 | S4 | S5 | S6 | S7 | S8 | S9 | S10 | S11 |
| COM2 | - | COM2 | - | COM1 | P1 | P2 | P3 | P4 | P5 | P6 | P7 | P8 | P9 | P10 | P11 | - |
| COM1 | - | - | COM1 | - | 1A | 1B | 2A | 2B | 3A | 3B | 4A | 4B | 5A | 5B | P12 | P13 |
| COM0 | - | - | - | COM0 | 1C | 1D | 2C | 2D | 3C | 3D | 4C | 4D | 5C | 5D | P14 | P15 |
| - | - | - | - | - | 1E | 1F | 2E | 2F | 3E | 3F | 4E | 4F | 5E | 5F | P16 | P17 |
| - | - | - | - | - | 1G | - | 2G | - | 3G | - | 4G | - | 5G | - | P18 | P19 |
| - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | P20 | P21 |
| - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | P22 | - |

### A.8 页眉/边框
- 右上角：andon（公司Logo/名称）
- 右侧边：A, B, C, D, E, F, G, H（列标记）
- 顶部边：1, 2, 3, 4, 5, 6, 7, 8（行标记）
- 右下角：ⓧ 尺寸序号

---

## B. Structured Extraction

### B.1 标题栏信息（引用A.1）
| 属性 | 值 | 位置 |
|:---|:---|:---|
| 图纸编号 | T-Z1-L01 | A.1第5行 |
| 版本 | V10 | A.1第6行 |
| 比例 | 2:1 | A.1第7行 |
| 单位 | mm | A.1第8行 |
| 材料 | ITO | A.1第9行 |
| 表面处理 | [空白未填] | A.1第10行 |
| 产品名称 | 液晶 | A.1第4行 |
| 型号 | T-Z1 | A.1第3行 |

### B.2 显示类型参数（引用A.1第1-2行）
| 参数 | 值 |
|:---|:---|
| DISPLAY TYPE | TN |
| FRONT POLARIZER | POSITIVE |
| OPERATING METHOD | TRANSMISSIVE |
| VIEWING ANGLE | NORMAL, 1/3 DUTY, 1/4 BIAS |
| OPERATING VOLTAGE(VOP) | 3.0V |
| VIEWING ANGLE | 6:00 |
| OPERATING TEMPERATURE | 0°C TO +50°C |
| STORAGE TEMPERATURE | -20°C TO +60°C |
| HIGH TEMP./HUMID STORAGE | -20°C TO 65°C |
| LCD CONTROLLER/DRIVER | ZEBRA |
| CONNECTOR TYPE | / |
| BACKLIGHT COLOR | / |

### B.3 更改记录（引用A.2）
| 版本状态 | 日期 |
|:---|:---|
| 初版制作 | 2021.07.15 |

### B.4 技术要求（引用A.3）
1. 带编号为重要尺寸，需要IQC测量
2. 产品符合rohs 2.0

### B.5 主视图尺寸（引用A.4）
| 尺寸标注 | 值 |
|:---|:---|
| 外形宽度 | 31.50±0.2 |
| 视区宽度 | 27.50 MIN V.A |
| 外形高度 | 22.00 |
| 视区高度 | 20.00 MIN V.A |
| 引脚间距 | P 1.0*16=16.00（16脚） |
| 引脚宽度 | 0.50 |
| 玻璃厚度区域 | 3.50±0.2 |
| 最大厚度 | 0.50 MAX |

### B.6 侧视图尺寸（引用A.5）
| 尺寸标注 | 值 |
|:---|:---|
| 总厚度 | 1.7 MAX |
| 玻璃厚度 | 0.76±0.07 |
| 间隙 | 4-0.40±0.4 |

### B.7 PIN定义矩阵（引用A.7）
- 16个引脚（PIN 1-16）
- COM驱动：COM0-COM3
- SEG驱动：S0-S11（段码）
- 段码命名：1A-1G, 2A-2G, 3A-3G, 4A-4G, 5A-5G（5位7段）
- 引脚P1-P22（部分在扩展区域）

---

## C. Visual Objects

| 对象 | 描述 | 位置 |
|:---|:---|:---|
| 公司Logo | "andon" 艺术字体 | 右上角 |
| 主视图① | LCD模块正视图，含ITO引脚、显示区域、定位孔 | 右上部 |
| 侧视图② | 简化侧视标记 | 中部 |
| 侧视图③ | 玻璃层叠结构剖面，标注FRONT GLASS/REAR GLASS | 中右部 |
| 分段代码图 | 引脚分布示意图，含P1-P22标注、字母A-G段码位置 | 右下部 |
| 引脚表格 | 16×8的PIN定义矩阵 | 中部偏左 |
| 边框网格 | 行列标记1-8和A-H | 顶部和右侧 |
| 版本标记 | ⓧ 尺寸序号 | 右下角 |
| 更改记录框 | 竖排两栏表格 | 左下角 |
| 标题栏框 | 多行参数表格 | 右下角 |

---

## D. Candidate Normalization

[候选] "rohs 2.0" 应为行业标准术语 "RoHS 2.0"（Restriction of Hazardous Substances Directive 2011/65/EU），来源：A.3第2条

[候选] "IQC" 应为 "Incoming Quality Control"（来料质量控制），来源：A.3第1条

[候选] "V.A" 应为 "Viewing Area"（可视区域），来源：A.4尺寸标注"20.00 MIN V.A"、"27.50 MIN V.A"

[候选] "ITO" 应为 "Indium Tin Oxide"（氧化铟锡），来源：A.1第9行

[候选] "ZEBRA" 应为斑马纸/导电胶条连接器类型，来源：A.1第2行

[候选] "0-3M3-36M36M+" 可能为产品型号或玻璃型号代码，来源：A.4、A.6

[候选] 段码命名"1A-1G"等对应标准7段数码管段码定义（a,b,c,d,e,f,g），来源：A.7表格

[候选] "P 1.0*16=16.00" 表示16个引脚，间距1.0mm，总跨度16.00mm，来源：A.4

[候选] "4-0.40±0.4" 可能表示4个间隙，每个0.40±0.4，或总间隙，来源：A.5

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [空白未填] | A.1第10行 | 表面处理 Surf dispose |
| [空白未填] | A.1第12行 | 日期 Date |
| [空白未填] | A.1第14行 | Design/Checkup/Approve签名栏全部空白 |
| [看不清] | A.6分段代码图 | 部分小字号引脚标注清晰度有限 |
| [表头对应不确定] | A.7 PIN表 | 多行COM/SEG定义与PIN列的精确对应关系需确认 |

---

## F. Downstream Verification

1. **版本有效性**：核实V10是否为最新有效版本，对比更改记录日期2021.07.15
2. **签名完整性**：Design/Checkup/Approve三栏均为空白，需确认图纸发布状态
3. **关键尺寸**：带编号的重要尺寸需IQC测量，确认具体哪些尺寸带编号
4. **材料规格**：ITO材料的具体规格参数未在图纸体现
5. **RoHS合规**：验证产品是否符合RoHS 2.0指令的测试报告
6. **连接器细节**：ZEBRA连接器的具体型号和规格需BOM补充
7. **温度范围**：工作温度0°C~+50°C与存储温度-20°C~+60°C的测试验证
8. **引脚定义**：P13-P22的完整定义需确认（图纸仅显示P1-P12详细定义）
9. **玻璃型号**："0-3M3-36M36M+"的具体供应商型号需确认
10. **表面处理**：Surf dispose栏空白，需确认是否有特殊处理要求