# PDF Visual Transcript Combined

## 1. Source And Run Index

- 文件名: 透镜20210727.pdf
- route: vlm
- pdf_type: drawing
- template: drawing

## 2. Page Index

- Page 1: C:\Users\Administrator\.docreview-local-state\pdf-source-full-route-based-20260501-114345\execute-runs\透镜20210727-20260501T135543\page-001-vlm.md

## 3. Page Transcripts

<!-- page 1 -->
# Page 1 Visual Transcript

## A. Raw Visible Content

**[A1] 右上角公司标识**
- "andon" 竖排文字，含注册商标符号®

**[A2] 主视图区域 - 正面**
- "正面" 标注
- 尺寸标注：① 25.8±0.05
- 尺寸标注：3.9
- 尺寸标注：8.4
- 尺寸标注：② 41.8±0.05
- 尺寸标注：R12.9
- 圆角矩形轮廓图

**[A3] 侧视图/剖面说明**
- "印刷后，背面附3M背胶，贴胶后产品整体厚度1.1-1.2之间"
- 厚度标注：1

**[A4] 产品技术要求**
- "产品技术要求："
- "1. 材质：透明PMMA"
- "2. 毛刺、飞边不大于0.1"
- "3. 厚度含背胶，不含离型纸及保护膜"
- "4. 要求背胶牢固、均匀、无缺失，与被粘物粘贴牢固"
- "5. 透镜上表面需有保护膜"
- "6. 内外表面铅笔硬度不小于4H"
- "7. 本件要求通过RoHS 2.0测试"

**[A5] 左下角视图 - 3M背胶区域**
- "3M背胶"
- 厚度标注：0.2（两处）
- "3M背胶要求区域"
- 带剖面线填充的圆角矩形

**[A6] 右下角视图 - 背面**
- "背面"
- "丝印区域颜色为 PANTONE Silver 10077 C 50%"

**[A7] 左下角公差表**
- "LEVEL" "GENERAL TOLERANCE"
- "DIM" "A" "B" "C"
- "<5" "±0.03" "±0.1" "±0.5"
- ">5-15" "±0.05" "±0.1" "±0.5"
- ">15-50" "±0.05" "±0.2" "±0.5"
- ">50-100" "±0.08" "±0.2" "±0.5"
- ">100" "±0.1%" "±0.2%" "±0.5%"
- "ANGULAR" "±0.1°" "±0.5°" "±0.5°"
- "SELECT LEVEL" "B"

**[A8] 左侧标题栏**
| 列 | 内容 |
|:---|:---|
| No. | 1, 2, 3, 4, 5, 6, 7, 8 |
| 更改记录 | 初版制作 |
| 更改时间 | 2021.07.15 |
| Approve | [空白未填] |
| Check up | [空白未填] |
| Design | [空白未填] |
| Signature | [空白未填] |
| Date | [空白未填] |
| Tolerance | .X, .XX, .X° |
| Pro material | PMMA |
| Surf dispose | [空白未填] |
| Scale | 1:1 |
| Units | mm |
| Model NO. | T-Z1 |
| Part name | 透镜 |
| Drawing NO. | T-Z1-P09 |
| Edition | V1.0 |

**[A9] 右下角**
- "尺寸序号" 及符号 ⓧ

---

## B. Structured Extraction

**[B1] 图纸基本信息** [来源：A1, A8]
- 公司：andon®
- 图号：T-Z1-P09
- 版本：V1.0
- 零件名称：透镜
- 型号：T-Z1
- 比例：1:1
- 单位：mm
- 材料：PMMA（透明）
- 表面处理：[空白未填]

**[B2] 更改记录** [来源：A8]
| 版本 | 更改内容 | 日期 | 批准 | 审核 | 设计 |
|:---|:---|:---|:---|:---|:---|
| 初版制作 | [未注明具体更改] | 2021.07.15 | [空白] | [空白] | [空白] |

**[B3] 尺寸标注汇总** [来源：A2, A3, A5]

| 序号 | 尺寸值 | 位置 | 说明 |
|:---|:---|:---|:---|
| ① | 25.8±0.05 | 正面宽度 | 主控尺寸 |
| - | 3.9 | 正面 | 局部高度 |
| - | 8.4 | 正面 | 台阶高度 |
| ② | 41.8±0.05 | 正面总高度 | 主控尺寸 |
| - | R12.9 | 正面 | 圆角半径 |
| - | 1 | 侧视图 | 印刷后厚度 |
| - | 0.2 | 背胶视图（两处） | 背胶厚度 |

**[B4] 技术要求逐条** [来源：A4]

| 序号 | 要求内容 |
|:---|:---|
| 1 | 材质：透明PMMA |
| 2 | 毛刺、飞边不大于0.1 |
| 3 | 厚度含背胶，不含离型纸及保护膜 |
| 4 | 要求背胶牢固、均匀、无缺失，与被粘物粘贴牢固 |
| 5 | 透镜上表面需有保护膜 |
| 6 | 内外表面铅笔硬度不小于4H |
| 7 | 本件要求通过RoHS 2.0测试 |

**[B5] 特殊工艺要求** [来源：A3, A6]

| 项目 | 要求 |
|:---|:---|
| 背胶规格 | 3M背胶 |
| 贴胶后总厚度 | 1.1-1.2之间 |
| 背胶厚度 | 0.2 |
| 丝印颜色 | PANTONE Silver 10077 C 50% |

**[B6] 公差等级表** [来源：A7]

| 尺寸范围 | A级 | B级 | C级 |
|:---|:---|:---|:---|
| <5 | ±0.03 | ±0.1 | ±0.5 |
| >5-15 | ±0.05 | ±0.1 | ±0.5 |
| >15-50 | ±0.05 | ±0.2 | ±0.5 |
| >50-100 | ±0.08 | ±0.2 | ±0.5 |
| >100 | ±0.1% | ±0.2% | ±0.5% |
| 角度 | ±0.1° | ±0.5° | ±0.5° |

- 选用等级：B

---

## C. Visual Objects

**[C1] 公司标识** [位置：右上角]
- "andon" 竖排艺术字体，含®注册商标符号

**[C2] 主视图图形** [位置：中上部]
- 圆角矩形轮廓，四角圆弧
- 内部有台阶结构
- 尺寸引线带箭头

**[C3] 侧视图/剖面示意** [位置：中部偏左]
- 细长矩形表示层叠结构
- 箭头指示背胶贴合方向

**[C4] 背胶区域剖视图** [位置：左下角]
- 圆角矩形带45°剖面线填充
- 标注"3M背胶要求区域"
- 厚度方向双向箭头标注0.2

**[C5] 背面丝印区域图** [位置：右下角]
- 圆角矩形带45°剖面线填充（与C4同方向）
- 引线标注丝印颜色

**[C6] 公差等级表格** [位置：左下角]
- 标准工程表格格式
- 三角等级符号（▲）

**[C7] 标题栏** [位置：左侧竖排]
- 多列表格结构
- 部分单元格空白未填

**[C8] 尺寸序号符号** [位置：右下角]
- ⓧ 符号
- "尺寸序号" 文字

---

## D. Candidate Normalization

**[D1] [候选推断]** 尺寸① 25.8±0.05 与尺寸② 41.8±0.05 采用±0.05对称公差，根据A7公差表，该精度介于A级（±0.03）和B级（±0.1）之间，可能为特殊指定公差。[来源：A2, A7]

**[D2] [候选推断]** "贴胶后产品整体厚度1.1-1.2之间" 结合背胶厚度0.2，可推断基材厚度约为0.9-1.0mm，但图纸未明确标注基材厚度。[来源：A3, A5]

**[D3] [候选纠正]** 技术要求第3条"厚度含背胶，不含离型纸及保护膜"表述可能存在歧义，实际含义应为"测量厚度时包含背胶层，但不包含离型纸及保护膜"。[来源：A4]

**[D4] [候选推断]** 两个剖面线填充图形（C4、C5）分别表示"3M背胶要求区域"和"丝印区域"，但图纸未明确两区域的空间位置关系（是否重叠、内外关系等）。[来源：C4, C5]

**[D5] [候选推断]** 标题栏中"Surf dispose"（表面处理）为空白，但技术要求第6条提到"内外表面铅笔硬度不小于4H"，暗示表面可能有硬化处理，但未在Surf dispose栏注明。[来源：A4, A8]

---

## E. Uncertain Items

| 编号 | 不确定内容 | 位置 | 说明 |
|:---|:---|:---|:---|
| [E1] | [空白未填] | A8 - Approve | 批准人签名栏空白 |
| [E2] | [空白未填] | A8 - Check up | 审核人签名栏空白 |
| [E3] | [空白未填] | A8 - Design | 设计人签名栏空白 |
| [E4] | [空白未填] | A8 - Signature | 签名栏空白 |
| [E5] | [空白未填] | A8 - Date | 签名日期栏空白 |
| [E6] | [空白未填] | A8 - Surf dispose | 表面处理栏空白 |
| [E7] | [看不清] | A7公差表部分数值 | >100行的百分比公差数值，因分辨率可能存疑 |
| [E8] | [表头对应不确定] | A8竖排标题栏 | 部分列标题与内容对应关系因竖排布局需确认 |

---

## F. Downstream Verification

**[F1] 尺寸核验**
- 验证尺寸① 25.8±0.05 与尺寸② 41.8±0.05 的测量基准是否明确
- 确认R12.9圆角与相邻直边的几何约束关系

**[F2] 厚度链核算**
- 核实"贴胶后产品整体厚度1.1-1.2"与背胶厚度0.2、基材厚度的关系
- 确认是否需补充基材厚度标注

**[F3] 工艺完整性**
- 确认Surf dispose栏空白是否需补充"硬化处理"或保持空白
- 验证保护膜（技术要求第5条）与背胶（第3、4条）的工艺顺序

**[F4] 颜色规范**
- 核实PANTONE Silver 10077 C 50%的色值标准，50%为浓度百分比还是透明度需确认

**[F5] 签名完整性**
- 确认2021.07.15日期对应的初版制作是否需补充完整签名流程

**[F6] 区域定义**
- 明确3M背胶区域与丝印区域的空间位置关系（图纸未明确是否同一面、是否重叠）

**[F7] 公差适用性**
- 确认±0.05的特殊公差与B级通用公差表的协调关系
