# Page 1 Visual Transcript

## A. Raw Visible Content

### 标题栏区域（左下角）
- [位置：左下角标题栏] "andon"（竖排，右上角区域）
- [位置：标题栏顶部] "SECTION A-A"
- [位置：标题栏] "A"（剖面标记，两处）
- [位置：标题栏] 剖面线符号（两处L形标记）

### 技术要求区域（上部偏左）
- [位置：技术要求] "产品技术要求："
- [位置：技术要求] "1.带编号为重要尺寸,需要IQC测量;"
- [位置：技术要求] "2.材质为TPU（灰色）；产品外观良好、无拉伤，变形，批锋，熔接痕，气纹，顶白，缺胶，缩水等不良现象;"
- [位置：技术要求] "3.须试装产品，并能顺利装入产品.未标注尺寸以样板为准；"
- [位置：技术要求] "4.产品符合ROHS 2.0"

### 图形区域
- [位置：上部] 剖面图A-A，标注尺寸：
  - "9.58±0.05"
  - "19.14±0.05"（带①标记）
  - "0.8"
- [位置：中部] 俯视图/主视图，标注尺寸：
  - "3.65±0.05"
  - "1±0.05"
  - "φ6.8±0.05"
- [位置：右下部] 侧视图，标注尺寸：
  - "3.86±0.05"（带②标记）
  - "0.9"

### 标题栏表格（底部）
| 列 | 内容 |
|:---|:---|
| No. | 1, 2, 3, ... |
| | 初版制作, 更改记录 |
| | Design, Checkup, Approve |
| | Signature |
| | Date |
| | Tolerance |
| | Pro material |
| | Surf dispose |
| | Scale |
| | Units |
| | Model NO. |
| | Part name |
| | Drawing NO. |
| | Edition |

具体值：
- [位置：标题栏行] "TPU"（Pro material）
- [位置：标题栏行] "2:1"（Scale）
- [位置：标题栏行] "mm"（Units）
- [位置：标题栏行] "T-Z1"（Model NO.）
- [位置：标题栏行] "探头"（Part name）
- [位置：标题栏行] "T-Z1-P03"（Drawing NO.）
- [位置：标题栏行] "V1.0"（Edition）

### 公差表（标题栏内小表格）
- [位置：公差表] "LEVEL", "GENERAL TOLERANCE"
- [位置：公差表] "DIM", "A", "B", "C"
- [位置：公差表] "<5", "±0.03", "±0.1", "±0.15"
- [位置：公差表] ">5-15", "±0.05", "±0.1", "±0.15"
- [位置：公差表] ">15-50", "±0.08", "±0.1", "±0.2"
- [位置：公差表] ">50-100", "±0.1", "±0.2", "±0.3"
- [位置：公差表] ">100", "±0.1%", "±0.2%", "±0.3%"
- [位置：公差表] "ANGULAR", "±0.1°", "±0.5°", "±0.5°"
- [位置：公差表] "SELECT LEVEL"（带选择框符号）

### 其他标记
- [位置：右侧边缘] "尺寸序号"（竖排）
- [位置：多处] 各种公差符号、表面粗糙度符号等

---

## B. Structured Extraction

### 图纸基本信息（引用A：标题栏区域）
| 属性 | 值 | 来源位置 |
|:---|:---|:---|
| 产品名称 | 探头 | A: Part name |
| 型号 | T-Z1 | A: Model NO. |
| 图号 | T-Z1-P03 | A: Drawing NO. |
| 版本 | V1.0 | A: Edition |
| 比例 | 2:1 | A: Scale |
| 单位 | mm | A: Units |
| 材料 | TPU | A: Pro material |
| 表面处理 | [空白未填] | A: Surf dispose |

### 技术要求（引用A：技术要求区域）
| 序号 | 内容 |
|:---|:---|
| 1 | 带编号为重要尺寸,需要IQC测量 |
| 2 | 材质为TPU（灰色）；产品外观良好、无拉伤，变形，批锋，熔接痕，气纹，顶白，缺胶，缩水等不良现象 |
| 3 | 须试装产品，并能顺利装入产品.未标注尺寸以样板为准 |
| 4 | 产品符合ROHS 2.0 |

### 尺寸标注（引用A：图形区域）
| 序号 | 尺寸值 | 位置 | 备注 |
|:---|:---|:---|:---|
| ① | 19.14±0.05 | 剖面图A-A | 重要尺寸（带编号） |
| - | 9.58±0.05 | 剖面图A-A | |
| - | 0.8 | 剖面图A-A | |
| - | 3.65±0.05 | 俯视图 | |
| - | 1±0.05 | 俯视图 | |
| - | φ6.8±0.05 | 俯视图 | 直径 |
| ② | 3.86±0.05 | 侧视图 | 重要尺寸（带编号） |
| - | 0.9 | 侧视图 | |

### 一般公差表（引用A：公差表）
| 尺寸范围 | 等级A | 等级B | 等级C |
|:---|:---|:---|:---|
| <5 | ±0.03 | ±0.1 | ±0.15 |
| >5-15 | ±0.05 | ±0.1 | ±0.15 |
| >15-50 | ±0.08 | ±0.1 | ±0.2 |
| >50-100 | ±0.1 | ±0.2 | ±0.3 |
| >100 | ±0.1% | ±0.2% | ±0.3% |
| 角度 | ±0.1° | ±0.5° | ±0.5° |

### 签名栏（引用A：标题栏）
| 角色 | 签名 | 日期 |
|:---|:---|:---|
| Design | [空白未填] | .X |
| Checkup | [空白未填] | .XX |
| Approve | [空白未填] | .X° |

### 更改记录（引用A：标题栏）
| No. | 更改内容 | 更改时间 |
|:---|:---|:---|
| 1 | 初版制作 | [空白未填] |

---

## C. Visual Objects

| 类别 | 描述 | 位置 |
|:---|:---|:---|
| 公司标识 | "andon" 竖排文字 | 右上角区域 |
| 剖面标记 | "SECTION A-A" 标题 | 上部居中 |
| 剖切符号 | L形剖切线标记（两处，标"A"） | 中部左右两侧 |
| 剖面图 | A-A剖面视图（带尺寸标注） | 上部 |
| 俯视图 | 圆形零件顶视图（带中心孔） | 中部 |
| 侧视图 | 零件侧面轮廓图 | 右下部 |
| 尺寸线 | 带箭头、数值、公差的尺寸标注线 | 各视图 |
| 重要尺寸标记 | 圆圈数字①、② | 尺寸19.14±0.05和3.86±0.05旁 |
| 表面粗糙度符号 | [看不清具体数值] | 标题栏附近 |
| 形位公差符号 | [看不清具体类型] | 标题栏附近 |
| 投影符号 | 第一角投影符号（推测） | 标题栏Units下方 |
| 表格边框 | 标题栏及内部公差表的边框线 | 底部 |
| 图框边框 | 图纸外框线 | 四周 |

---

## D. Candidate Normalization

- [候选] 材料"TPU"可能指热塑性聚氨酯弹性体（Thermoplastic Polyurethane），来源：A: Pro material
- [候选] "ROHS 2.0"指欧盟有害物质限制指令2011/65/EU，来源：A: 技术要求第4条
- [候选] "IQC"可能指Incoming Quality Control（来料检验），来源：A: 技术要求第1条
- [候选] 重要尺寸①（19.14±0.05）和②（3.86±0.05）可能需要全检，来源：A: 技术要求"带编号为重要尺寸,需要IQC测量"
- [候选] 比例2:1表示图纸放大2倍绘制，来源：A: Scale
- [候选] 未标注尺寸公差可能按一般公差表执行，来源：A: 技术要求第3条"未标注尺寸以样板为准"及公差表
- [候选纠正] "批锋"可能应为"披锋"（注塑件飞边），来源：A: 技术要求第2条
- [候选] 表面处理栏空白，可能表示无特殊表面处理要求或需后续确定，来源：A: Surf dispose [空白未填]

---

## E. Uncertain Items

| 项目 | 位置 | 说明 |
|:---|:---|:---|
| [看不清] | 标题栏Surf dispose | 表面处理栏完全空白 |
| [看不清] | 签名栏Design/Checkup/Approve | 无签名 |
| [看不清] | 签名栏日期 | 仅显示".X"、".XX"、".X°"，格式异常 |
| [看不清] | 更改记录时间 | 空白未填 |
| [看不清] | 表面粗糙度符号具体数值 | 符号可见但数值不清 |
| [看不清] | 形位公差符号具体类型 | 符号可见但标注不清 |
| [看不清] | 投影符号确认 | 疑似第一角投影但需确认 |
| [表头对应不确定] | 标题栏部分列名 | 竖排文字与横排表格的精确对应关系 |

---

## F. Downstream Verification

1. **图号核实**：确认"T-Z1-P03"为完整图号，核实与产品型号"T-Z1"的对应关系
2. **版本确认**：V1.0为初版，需确认是否为最新有效版本
3. **材料规格**：TPU的具体牌号、硬度、颜色（灰色）需进一步确认
4. **重要尺寸IQC**：核实尺寸①（19.14±0.05）和②（3.86±0.05）的测量方法和频次要求
5. **样板管理**：技术要求第3条"以样板为准"，需确认样板编号和管理状态
6. **ROHS 2.0符合性**：需查验材料检测报告或符合性声明
7. **表面处理**：Surf dispose栏空白，需确认是否有表面处理要求
8. **签名完整性**：Design、Checkup、Approve栏无签名，需确认图纸发布状态
9. **公差等级选择**：一般公差表标注"SELECT LEVEL"，需确认实际选用的等级（A/B/C）
10. **试装要求**：技术要求第3条"须试装产品"，需明确试装标准和判定依据
11. **投影法确认**：确认图纸采用第一角还是第三角投影法
12. **尺寸序号**：右侧"尺寸序号"标注，需确认完整尺寸清单