# Page 1 Visual Transcript

## A. Raw Visible Content

### 标题栏区域（左下角）
| 位置 | 内容 |
|:---|:---|
| 左下角表格-第1行 | Units / mm |
| 左下角表格-第2行 | Scale / 1:1 |
| 左下角表格-第3行 | Surf dispose / [空白未填] |
| 左下角表格-第4行 | Pro material / PMMA |
| 左下角表格-第5行 | Tolerance / [空白未填] |
| 左下角表格-第6行 | Date / .X |
| 左下角表格-第7行 | Signature / .XX |
| 左下角表格-第8行 | Checkup / .X° |
| 左下角表格-第9行 | Approve / [空白未填] |
| 左下角表格-第10行 | Model NO. / T-Z1 |
| 左下角表格-第11行 | Part name / 透镜 |
| 左下角表格-第12行 | Drawing NO. / T-Z1-P09 |
| 左下角表格-第13行 | Edition / V1.0 |

### 更改记录区域（左侧竖栏）
| 位置 | 内容 |
|:---|:---|
| 左侧竖栏-顶部 | 更改记录 |
| 左侧竖栏-中部 | 更改时间 |
| 左侧竖栏-底部 | [空白未填] |

### 产品技术要求（左上区域）
| 位置 | 内容 |
|:---|:---|
| 技术要求标题 | 产品技术要求： |
| 第1条 | 1.材质：透明PMMA |
| 第2条 | 2.毛刺、飞边不大于0.1 |
| 第3条 | 3.厚度含背胶，不含离型纸及保护膜 |
| 第4条 | 4.要求背胶牢固、均匀、无缺失,与被粘物粘贴牢固 |
| 第5条 | 5.透镜上表面需有保护膜 |
| 第6条 | 6.内外表面铅笔硬度不小于4H |
| 第7条 | 7.本件要求通过RoHS2.0测试 |

### 主视图-正面（右侧中部）
| 位置 | 内容 |
|:---|:---|
| 视图标注 | 正面 |
| 尺寸① | 25.8±0.05 |
| 尺寸② | 41.8±0.05 |
| 尺寸③ | 3.9 |
| 尺寸④ | 8.4 |
| 圆角标注 | R12.9 |
| 引线标注 | 印刷后，背面附3M背胶，贴胶后产品整体厚度1.1-1.2之间 |

### 俯视图-3M背胶（中部偏下）
| 位置 | 内容 |
|:---|:---|
| 视图标注 | 3M背胶 |
| 引线标注 | 3M背胶要求区域 |
| 尺寸标注 | 0.2（两处） |

### 视图-背面（右侧偏下）
| 位置 | 内容 |
|:---|:---|
| 视图标注 | 背面 |
| 引线标注 | 丝印区域颜色为 PANTONE Silver 10077 C 50% |

### 公差等级表（底部小表格）
| 位置 | 内容 |
|:---|:---|
| 表格标题 | GENERAL TOLERANCE |
| 列标题 | LEVEL / DTM / SELECT LEVEL |
| A行 | <5 / ±0.03 / [空白] |
| B行 | >5-15 / ±0.05 / [空白] |
| C行 | >15-50 / ±0.1 / [空白] |
| D行 | >50-100 / ±0.2 / [空白] |
| E行 | >100 / ±0.3 / [空白] |
| ANGULAR行 | ±0° / ±0.5° / [空白] |
| 底部符号 | [投影符号] |

### 其他标记
| 位置 | 内容 |
|:---|:---|
| 右下角 | 尺寸序号 |
| 边框 | 图框边框线 |
| 顶部 | 1-8数字列，No.行号 |

---

## B. Structured Extraction

### B.1 标题栏信息（引用A.左下角表格）
| 字段 | 值 | 来源锚点 |
|:---|:---|:---|
| 单位 | mm | A.左下角表格-第1行 |
| 比例 | 1:1 | A.左下角表格-第2行 |
| 表面处理 | [空白未填] | A.左下角表格-第3行 |
| 材料 | PMMA | A.左下角表格-第4行 |
| 公差 | [空白未填] | A.左下角表格-第5行 |
| 日期 | .X | A.左下角表格-第6行 |
| 设计签名 | .XX | A.左下角表格-第7行 |
| 校对 | .X° | A.左下角表格-第8行 |
| 批准 | [空白未填] | A.左下角表格-第9行 |
| 型号 | T-Z1 | A.左下角表格-第10行 |
| 零件名称 | 透镜 | A.左下角表格-第11行 |
| 图号 | T-Z1-P09 | A.左下角表格-第12行 |
| 版本 | V1.0 | A.左下角表格-第13行 |

### B.2 技术要求列表（引用A.产品技术要求）
| 序号 | 要求内容 | 来源锚点 |
|:---|:---|:---|
| 1 | 材质：透明PMMA | A.第1条 |
| 2 | 毛刺、飞边不大于0.1 | A.第2条 |
| 3 | 厚度含背胶，不含离型纸及保护膜 | A.第3条 |
| 4 | 要求背胶牢固、均匀、无缺失,与被粘物粘贴牢固 | A.第4条 |
| 5 | 透镜上表面需有保护膜 | A.第5条 |
| 6 | 内外表面铅笔硬度不小于4H | A.第6条 |
| 7 | 通过RoHS2.0测试 | A.第7条 |

### B.3 尺寸标注汇总（引用A.主视图-正面）
| 尺寸编号 | 数值 | 来源锚点 |
|:---|:---|:---|
| ① | 25.8±0.05 | A.尺寸① |
| ② | 41.8±0.05 | A.尺寸② |
| ③ | 3.9 | A.尺寸③ |
| ④ | 8.4 | A.尺寸④ |
| 圆角 | R12.9 | A.圆角标注 |
| 贴胶后厚度 | 1.1-1.2 | A.引线标注 |
| 背胶厚度 | 0.2（两处） | A.尺寸标注-0.2 |

### B.4 颜色规格（引用A.视图-背面）
| 项目 | 值 | 来源锚点 |
|:---|:---|:---|
| 丝印区域颜色 | PANTONE Silver 10077 C 50% | A.引线标注-背面 |

### B.5 一般公差表（引用A.公差等级表）
| 尺寸范围 | 公差值 | 来源锚点 |
|:---|:---|:---|
| <5 | ±0.03 | A.A行 |
| >5-15 | ±0.05 | A.B行 |
| >15-50 | ±0.1 | A.C行 |
| >50-100 | ±0.2 | A.D行 |
| >100 | ±0.3 | A.E行 |
| 角度 | ±0.5° | A.ANGULAR行 |

---

## C. Visual Objects

| 序号 | 对象类型 | 描述 | 位置 | 状态 |
|:---|:---|:---|:---|:---|
| 1 | 主视图 | 圆角矩形轮廓，带内部台阶结构 | 右侧中部 | 清晰 |
| 2 | 尺寸标注线 | 双向箭头，带尺寸数字和公差 | 主视图四周 | 清晰 |
| 3 | 引线标注 | 箭头指向特征，带文字说明 | 主视图下方 | 清晰 |
| 4 | 剖面/局部视图 | 3M背胶区域，带斜线填充 | 中部偏下 | 清晰 |
| 5 | 剖面/局部视图 | 背面视图，带斜线填充（丝印区域） | 右侧偏下 | 清晰 |
| 6 | 圆角符号 | R12.9标注 | 主视图右下角 | 清晰 |
| 7 | 图框边框 | 粗实线边框 | 页面四周 | 清晰 |
| 8 | 标题栏表格 | 多行多列信息区 | 左下角 | 清晰 |
| 9 | 更改记录栏 | 竖向表格，待填写 | 左侧 | 空白 |
| 10 | 公差等级小表 | 嵌套在标题栏上方 | 底部 | 清晰 |
| 11 | 投影符号 | 第一角投影或第三角投影符号 | 公差表左侧 | [看不清具体类型] |
| 12 | 版本标记 | V1.0 | 标题栏 | 清晰 |

---

## D. Candidate Normalization

| 序号 | 候选/纠正 | 内容 | 来源锚点 | 说明 |
|:---|:---|:---|:---|:---|
| 1 | [候选] | 零件名称"透镜"可能为光学透镜或装饰透镜 | A.左下角表格-第11行 | 结合PMMA材质推断 |
| 2 | [候选] | 图号T-Z1-P09中，T-Z1可能为产品系列，P09为零件序号 | A.左下角表格-第12行 | 常见图号编码规则 |
| 3 | [候选] | 版本V1.0表示首次正式发布版本 | A.左下角表格-第13行 | 版本控制惯例 |
| 4 | [候选] | 日期".X"、设计".XX"、校对".X°"为占位符或简写 | A.左下角表格-第6-8行 | 待正式签署 |
| 5 | [候选] | 贴胶后厚度1.1-1.2 = 基材厚度 + 0.2背胶厚度 | A.引线标注 + A.尺寸标注-0.2 | 数学验证：若基材约0.9-1.0，加0.2背胶得1.1-1.2 |
| 6 | [候选] | 主视图尺寸25.8×41.8为外形轮廓，3.9和8.4为台阶定位尺寸 | A.尺寸①②③④ | 几何关系推断 |
| 7 | [候选] | R12.9圆角为四角统一圆角半径 | A.圆角标注 | 对称设计惯例 |
| 8 | [候选] | PANTONE Silver 10077 C 50%为银色丝印，50%可能指透明度或浓度 | A.引线标注-背面 | 印刷工艺参数 |
| 9 | [候选] | RoHS2.0指2011/65/EU指令，限制电子电气设备有害物质 | A.第7条 | 法规标准引用 |
| 10 | [候选] | 铅笔硬度4H为表面涂层硬度要求 | A.第6条 | 涂料/镀层性能指标 |

---

## E. Uncertain Items

| 序号 | 不确定项 | 位置 | 说明 |
|:---|:---|:---|:---|
| 1 | [空白未填] | 表面处理（Surf dispose） | 标题栏第3行 |
| 2 | [空白未填] | 公差（Tolerance） | 标题栏第5行 |
| 3 | [空白未填] | 批准（Approve） | 标题栏第9行 |
| 4 | [空白未填] | 更改记录具体内容 | 左侧竖栏全部 |
| 5 | [看不清] | 投影符号具体类型 | 公差表左侧，需确认第一角或第三角投影 |
| 6 | [表头对应不确定] | 公差等级表中"LEVEL"与"SELECT LEVEL"列关系 | 底部小表格，B/C/D/E行SELECT LEVEL列为空 |

---

## F. Downstream Verification

| 序号 | 核验项目 | 核验方法 | 优先级 |
|:---|:---|:---|:---|
| 1 | 确认投影符号类型（第一角/第三角） | 人工目视比对标准符号 | 高 |
| 2 | 验证日期、签名、批准栏的正式签署状态 | 人工检查纸质原件或电子签章 | 高 |
| 3 | 确认表面处理要求是否遗漏 | 联系设计部门补充或确认 intentionally blank | 中 |
| 4 | 验证公差等级选择（A/B/C/D/E） | 根据零件功能要求确认适用等级 | 中 |
| 5 | 数学验算：贴胶后厚度1.1-1.2与基材+背胶0.2的关系 | 计算验证或联系设计确认基材厚度 | 中 |
| 6 | 确认PANTONE Silver 10077 C 50%的具体工艺参数 | 联系丝印供应商或设计部门 | 中 |
| 7 | 验证RoHS2.0测试的具体执行状态和报告编号 | 查询质量管理系统 | 中 |
| 8 | 确认更改记录栏的空白是否为待后续ECN使用 | 检查文档控制流程 | 低 |
| 9 | 验证尺寸链完整性（所有标注尺寸是否封闭） | CAD软件或人工计算 | 低 |
| 10 | 确认保护膜与背胶、离型纸的层次关系 | 实物样品或BOM核对 | 低 |