<table>
  <tr>
    <th colspan="4"><p>软件配置清单</p></th>
  </tr>
  <tr>
    <td><p>编号：PT9L-RJPQ01 V1.0</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p>表号：QR-7.3-42-01/E0</p></td>
  </tr>
  <tr>
    <td colspan="4"><p>拟制（软件工程师）：                 年   月   日     <strong>审核（软件主管）</strong>：                   年   月   日</p></td>
  </tr>
  <tr>
    <td colspan="4"><p>产品型号：PT9L                     项目编号：30000078              产品/项目名称：红外体温计</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>软件生命周期阶段</p></td>
    <td colspan="2"><p>配置项</p></td>
    <td rowspan="2"><p>配置活动</p></td>
  </tr>
  <tr>
    <td><p>文件</p></td>
    <td><p>文件编号</p></td>
  </tr>
  <tr>
    <td><p>开发计划</p></td>
    <td><p>项目组成员名单</p></td>
    <td><p>PT9L-CYMD01 V1.0</p></td>
    <td><p>确认项目组成员</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>设计输入</p></td>
    <td><p>设计输入-功能规格部分</p></td>
    <td><p>PT9L-SRGN01 V1.0</p></td>
    <td><p>软件工程师依据客户需求拟制设计输入</p></td>
  </tr>
  <tr>
    <td><p>设计输入评审记录</p></td>
    <td><p>PT9L-SRPL01 V1.0</p></td>
    <td><p>评审《设计输入》</p></td>
  </tr>
  <tr>
    <td rowspan="6"><p>方案阶段</p></td>
    <td><p>软件质量策划</p></td>
    <td><p>PT9L-RJCH01 V1.0</p></td>
    <td><p>依据前一阶段文件，制定了软件需求规定,明确了对软件配置管理的要求</p></td>
  </tr>
  <tr>
    <td><p>软件质量策划评审记录</p></td>
    <td><p>PT9L-RCPL01 V1.0</p></td>
    <td><p>评审《软件质量策划》</p></td>
  </tr>
  <tr>
    <td><p>软件需求规格书</p></td>
    <td><p>PT9L-RJXQ01 V1.0</p></td>
    <td><p>依据前一阶段文件，制定了软件需求规定</p></td>
  </tr>
  <tr>
    <td><p>软件需求规格评审记录</p></td>
    <td><p>PT9L-RXPL01 V1.0</p></td>
    <td><p>评审《软件需求规格》</p></td>
  </tr>
  <tr>
    <td><p>软件设计方案</p></td>
    <td><p>PT9L-RJFA01 V1.0</p></td>
    <td><p>依据前一阶段文件，制定了软件设计方案</p></td>
  </tr>
  <tr>
    <td><p>软件设计方案评审记录</p></td>
    <td><p>PT9L-RFPL01 V1.0</p></td>
    <td><p>评审《软件需求规格》</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>图样阶段</p></td>
    <td><p>软件流程图</p></td>
    <td><p>PT9L-RJTY01 V1.0</p></td>
    <td><p>依据前一阶段文件，绘制了软件流程图</p></td>
  </tr>
  <tr>
    <td><p>软件图样评审记录</p></td>
    <td><p>PT9L-RTPL01 V1.0</p></td>
    <td><p>评审《软件需求规格》</p></td>
  </tr>
  <tr>
    <td rowspan="7"><p></p></td>
    <td><p>软件测试计划</p></td>
    <td><p>PT9L-RJCJ01 V1.0</p></td>
    <td><p>依据前一阶段文件，制定软件测试计划</p></td>
  </tr>
  <tr>
    <td><p>设计验证计划-功能规格部分</p></td>
    <td><p>PT9L-YZGN01 V1.0</p></td>
    <td><p>依据《设计输入-功能规格部分》制定验证计划，明确验证阶段、验证方法及资源需求、判定准则</p></td>
  </tr>
  <tr>
    <td><p>软件构建与编码</p></td>
    <td><p>PT9L-RJGJ01 V1.0</p></td>
    <td><p>软件工程师依据前一阶段文件，构建程序框架，明确主控芯片、开发环境、开发工具、编程语言、软件版本，编写输出软件代码</p></td>
  </tr>
  <tr>
    <td><p>子程序测试记录</p></td>
    <td><p>PT9L-RZCL01 V1.0</p></td>
    <td><p>软件主管审核提测软件的源代码，统计测试覆盖率，测试子程序并形成记录文件</p></td>
  </tr>
  <tr>
    <td><p>软件系统级测试记录</p></td>
    <td><p>PT9L-RXCL01 V1.0</p></td>
    <td><p>明确测试软件的全部版本，对软件进行系统测试并形成记录文件</p></td>
  </tr>
  <tr>
    <td><p>设计验证报告-功能规格部分</p></td>
    <td><p>PT9L-T1GN01 V1.0</p></td>
    <td><p>依据《设计输入-功能规格部分》逐条进行设计验证，设计验证结果均合格</p></td>
  </tr>
  <tr>
    <td><p>说明书（原稿）</p></td>
    <td><p>PT9L-SMSY01 V1.0</p></td>
    <td><p>产品说明书原稿中明确描述产品功能、性能及符合的法规要求，明确软件发布版本</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>试产</p></td>
    <td><p>目标代码输出确认单</p></td>
    <td><p>PT9L-MBSC01 V1.0</p></td>
    <td><p>输出测试完成符合客户需求的软件代码的版本及基本信息</p></td>
  </tr>
  <tr>
    <td><p>工艺信息确认表（试产）</p></td>
    <td><p>——</p></td>
    <td><p>确认用于试产的软件代码的版本及与生产工艺相关的信息</p></td>
  </tr>
  <tr>
    <td rowspan="3"><p>确认阶段</p></td>
    <td><p>用户现场测试计划</p></td>
    <td><p>PT9L-RYCJ01 V1.0</p></td>
    <td><p>依据产品预期用途，制定用户现场测试计划</p></td>
  </tr>
  <tr>
    <td><p>用户现场测试报告</p></td>
    <td><p>PT9L-RYCB01 V1.0</p></td>
    <td><p>用户现场测试形成报告</p></td>
  </tr>
  <tr>
    <td><p>软件确认报告</p></td>
    <td><p>PT9L-RJQB01 V1.0</p></td>
    <td><p>梳理软件确认计划的完成情况，评估软件在开发过程中是否得到充分的验证和确认</p></td>
  </tr>
</table>