**Risk Management Report**

**(V1.0)**

Product Model: <u>PT9L</u>

Project Number: <u>30000078</u>

Product  name:    <u>Infrared Forehead Thermometer</u>	

**Drafted by***(Regulation Engineer)*<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>Date:<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>

**Reviewed by***(Certification Engineer)*<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>Date:<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>

**Approved by***(Product Line Manager‌)*<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>	Date:<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>

<table><tr><td><p><strong>No.</strong></p></td><td><p><strong>Version Date </strong></p></td><td><p><strong>Version Description</strong></p></td><td><p><strong>Version</strong></p></td><td><p><strong>Drafter</strong></p></td><td><p><strong>Approver</strong></p></td></tr><tr><td><p>1</p></td><td><p>2024.10.22</p></td><td><p>Originated</p></td><td><p>V1.0</p></td><td><p>Wang Dilong</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p><a></a></p></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

**Version History**

**Contents**

- [1. Overview](#_Toc23436)
    - [1.1 Introduction of the product](#_Toc30149)
    - [1.2 Introduction on implementation of the risk management plan](#_Toc31475)
    - [1.3 Risk management team](#_Toc16460)
- [2. Criteria of risk evaluation](#_Toc16452)
- [3. Risk Management File](#_Toc9279)
- [4. Risk Management Review](#_Toc4309)
    - [4.1 Review of the Risk Management Plan](#_Toc29938)
    - [4.2 About Information on the acceptance of Residual risk.](#_Toc12466)
- [5. Review on Production and after Production](#_Toc21531)
- [6. Risk Management File Review](#_Toc30991)
- [7. Conclusion of Risk Management Review](#_Toc25366)
- [Signature of the risk management group](#_Toc18183)

<a id="_Toc23436"></a>
# 1. **Overview**

<a id="_Toc30149"></a>
### **1.1 Introduction of the product**

<a id="_Toc3055"></a>
This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead. The product will help you to assess you and your family members’ health conditions easily and quickly.

<a id="_Toc31475"></a>
### **1.2 Introduction on implementation of the risk management plan**

<a id="_Toc4045"></a>
The risk management activity including the risk management plan was began at the time the project is approved.

The risk management plan has defined the acceptance criteria of risk, and has also arranged the risk management review activity. The risk management group is established to ensure the risk management activity of the current project will be implemented effectively according to the risk management plan.

On the development phase and prototype phase of the Infrared Forehead Thermometer, the risk management group reviewed the risk management respectively, and documented the risk management files.  

The objective of this review is to take a complete evaluation on risk management activity performed on each phase before the product is marketed, to ensure that the risk management plan has been accomplished.  And according to evaluating the risk analysis, risk assessment and control, and the acceptance of the residual risk, to ensure that all the risks has been managed and all the residual risk can be accepted.

<a id="_Toc16460"></a>
### **1.3 Risk management team** 

<a id="_Toc28938"></a>
People participate in this risk assessment:

<table><tr><td><p><a></a>MEMBER</p></td><td><p>POST IN THIS GROUP</p></td><td><p>NAME</p></td></tr><tr><td><p>Technical director</p></td><td><p>Group leader</p></td><td><p>Hou Guangwei</p></td></tr><tr><td><p>Project Leader</p></td><td><p>Member</p></td><td><p>Wang Dilong</p></td></tr><tr><td><p>Hardware design director</p></td><td><p>Member</p></td><td><p>Wan Long</p></td></tr><tr><td><p>Software design director</p></td><td><p>Member</p></td><td><p>Wang Di</p></td></tr><tr><td><p>Mechanical</p><p>Design director</p></td><td><p>Member</p></td><td><p>Liu Zhao</p></td></tr><tr><td><p>Quality management personnel  </p></td><td><p>Member</p></td><td><p>Zhang Xun</p></td></tr><tr><td><p>Process design personnel</p></td><td><p>Member</p></td><td><p>Cheng Minjie</p></td></tr><tr><td><p>Sales personnel </p></td><td><p>Member</p></td><td><p>Zhao Yiping</p></td></tr><tr><td><p>Certification personnel</p></td><td><p>Member</p></td><td><p>Wang Yanhong</p></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Member</p></td><td><p>Gao Kejian</p></td></tr></table>

<a id="_Toc16452"></a>
# 2. **Criteria of risk evaluation**

<a id="_Toc306379188"></a>
Please find the document *Risk Management Plan* (PT9L-FXJH01 V1.0) for the risk acceptance criteria.

<a id="_Toc9279"></a>
# 3. **Risk Management File**

Risk Management Plan													DN:PT9L-FXJH01 V1.0

Risk Assessment Report												DN::PT9L-FXPJ01 V1.0

Verification of risk control measure and Residual Risk Evaluation Report		DN::PT9L-FXYS01 V1.0

<a id="_Toc4309"></a>
# 4. **Risk Management Review**

<a id="_Toc29938"></a>
### **4.1 Review of the Risk Management Plan**

The risk management group has checked the completion of the *Risk Management Plan*, and consider that the Risk Management Plan of  PT9L has already been accomplished.

<a id="_Toc12466"></a>
### **4.2 About Information on the acceptance of Residual risk.**

<a id="_Toc306379190"></a>
The residual risk has been reviewed in V*erification of risk control measure and Residual Risk Evaluation Report*, and the results of the residual risks are accepted.

<a id="_Toc21531"></a>
# 5. **Review on Production and after Production**

Please refer to “Table of getting information of Production and after Production” from the *Risk Management Control Methods* (Version: E/0).

After the evaluation on the fitness and effectiveness, the risk management Group decided that, the method is appropriate and effective,PT9L can get the information on production and after production with this method, and the Group can perform dynamic risk management when necessary. 

<a id="_Toc30991"></a>
# 6. **Risk Management File Review** 

Risk Management Plan													DN:PT9L-FXJH01 V1.0

Risk Assessment Report												DN::PT9L-FXPJ01 V1.0

Verification of risk control measure and Residual Risk Evaluation Report		DN::PT9L-FXYS01 V1.0

<a id="_Toc25366"></a>
# 7. **Conclusion of Risk Management Review** 

Overall risk-benefit analysis:

The Intended use of PT9L is: The Infrared Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers.

From the clinical evaluation report ,we can conclude :

clinical safety outcomes can prove that the product is safe; clinical performance outcomes can prove that  PT9L can achieve its intended use. Users can benefit from proper use, benefits outweigh the overall residual risks,so the overall residual risks are acceptable. 

Risk Management Group has reviewed the PT9L, and concluded the following:

——Risk management plan has been performed properly:

The risk management process has been implemented according to the criteria established in the risk 	management plan standards,the risk team have considered the efficiency and safety of the 	product,and think that all the identified risks have been controlled as far as possible.

——Residual risks are acceptable:

All single residual risks are in the “Acceptable” area. And the distribution of all the residual risks less 	than 1/2 of the overall residual risks are in the higher severity regions or in the higher probability 	regions. And the clusters of all the residual risks are not borderline.Compared with the intended benefits for PT9L ,the benefits outweigh the overall residual risks, So the overall residual risks are 	also acceptable.

——The method of getting information of production and after production is proper.

In Conclusion, the medical benefits of the intended use outweigh the overall residual risk.

<a id="_Toc18183"></a>
# **Signature of the risk management group**

<table><tr><td><p><strong>MEMBER</strong></p></td><td><p><strong>POST IN THIS GROUP</strong></p></td><td><p><strong>NAME</strong></p></td><td><p><strong>Signature</strong></p></td><td><p><strong>Date</strong></p></td></tr><tr><td><p>Technical director</p></td><td><p>Group leader</p></td><td><p>Hou Guangwei</p></td><td></td><td></td></tr><tr><td><p>Project Leader</p></td><td><p>Member</p></td><td><p>Wang Dilong</p></td><td></td><td></td></tr><tr><td><p>Hardware design director</p></td><td><p>Member</p></td><td><p>Wan Long</p></td><td></td><td></td></tr><tr><td><p>Software design director</p></td><td><p>Member</p></td><td><p>Wang Di</p></td><td></td><td></td></tr><tr><td><p>Mechanical</p><p>Design director</p></td><td><p>Member</p></td><td><p>Liu Zhao</p></td><td></td><td></td></tr><tr><td><p>Quality management personnel  </p></td><td><p>Member</p></td><td><p>Zhang Xun</p></td><td></td><td></td></tr><tr><td><p>Process design personnel</p></td><td><p>Member</p></td><td><p>Cheng Minjie</p></td><td></td><td></td></tr><tr><td><p>Sales personnel </p></td><td><p>Member</p></td><td><p>Zhao Yiping</p></td><td></td><td></td></tr><tr><td><p>Certification personnel</p></td><td><p>Member</p></td><td><p>Wang Yanhong</p></td><td></td><td></td></tr><tr><td><p>Personnel with medical background</p></td><td><p>Member</p></td><td><p>Gao Kejian</p></td><td></td><td></td></tr></table>