{
    "pdf_info": [
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        66,
                        85,
                        531,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.984,
                            "bbox": [
                                66,
                                85,
                                531,
                                754
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        85,
                                        531,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                85,
                                                531,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=2>TEST REPORT NO.:ETX202303-07-078-01</td></tr><tr><td rowspan=1 colspan=1>Standard</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td rowspan=1 colspan=1>ClientAddress</td><td rowspan=1 colspan=1>Andon Health Co., Ltd.No.3 JinPing Street, Ya An Road, nankai District,Tianjin, China</td></tr><tr><td rowspan=1 colspan=1>Trade Mark</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Test Item</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Model/type reference</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>Serial Number</td><td rowspan=1 colspan=1>KE04(LOT)</td></tr><tr><td rowspan=1 colspan=1>Test laboratoryAddress</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya AnRoad, Nankai District, Tianjin,China</td></tr><tr><td rowspan=1 colspan=1>Testing period</td><td rowspan=1 colspan=1>2024.07.05-2024.07.29</td></tr><tr><td rowspan=1 colspan=1>Test Result</td><td rowspan=1 colspan=1>The test item passed the test specification(s).  检测技</td></tr><tr><td rowspan=1 colspan=1>Prepared byReviewed by</td><td rowspan=1 colspan=1>2024-08-15        Sun LiangDate            Name                            signa2024-08-15         Zhang LeDate           Name                             signature</td></tr><tr><td rowspan=1 colspan=1>Other aspects</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>AbbreviationP(ass):passed                        F(ail):failedN/A:not applicable                    N/T:not testedNote</td></tr><tr><td rowspan=1 colspan=2>NoteThis test report relates to the a.m.test sample.Without permission of the test center this test report is not permitted tobe duplicated in extracts.This test report does not entte to cary any safety mark on thisor similar products.</td></tr></table>",
                                            "image_path": "dbe3d82bc9c9b4523d9a99e7a2aeda282f34571b536ef97fb46708f4ce99c060.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.984
                },
                {
                    "score": 0.9287,
                    "bbox": [
                        431,
                        364,
                        556,
                        489
                    ],
                    "index": 3,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                431,
                                364,
                                556,
                                489
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        431,
                                        364,
                                        556,
                                        489
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "天旭C天津√检测技术服务有限公司",
                                        "1",
                                        "检检检"
                                    ],
                                    "image_path": "fd0207cd2a837f7157f7acd3d81c31f92c959d93b8b7215de38a1c7f3260a195.jpg"
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 0,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9428,
                    "bbox": [
                        39,
                        40,
                        201,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                41,
                                201,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        41,
                                        201,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 0.966
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        66,
                        85,
                        531,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.984,
                            "bbox": [
                                66,
                                85,
                                531,
                                754
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        85,
                                        531,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                85,
                                                531,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=2>TEST REPORT NO.:ETX202303-07-078-01</td></tr><tr><td rowspan=1 colspan=1>Standard</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td rowspan=1 colspan=1>ClientAddress</td><td rowspan=1 colspan=1>Andon Health Co., Ltd.No.3 JinPing Street, Ya An Road, nankai District,Tianjin, China</td></tr><tr><td rowspan=1 colspan=1>Trade Mark</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Test Item</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Model/type reference</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>Serial Number</td><td rowspan=1 colspan=1>KE04(LOT)</td></tr><tr><td rowspan=1 colspan=1>Test laboratoryAddress</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya AnRoad, Nankai District, Tianjin,China</td></tr><tr><td rowspan=1 colspan=1>Testing period</td><td rowspan=1 colspan=1>2024.07.05-2024.07.29</td></tr><tr><td rowspan=1 colspan=1>Test Result</td><td rowspan=1 colspan=1>The test item passed the test specification(s).  检测技</td></tr><tr><td rowspan=1 colspan=1>Prepared byReviewed by</td><td rowspan=1 colspan=1>2024-08-15        Sun LiangDate            Name                            signa2024-08-15         Zhang LeDate           Name                             signature</td></tr><tr><td rowspan=1 colspan=1>Other aspects</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>AbbreviationP(ass):passed                        F(ail):failedN/A:not applicable                    N/T:not testedNote</td></tr><tr><td rowspan=1 colspan=2>NoteThis test report relates to the a.m.test sample.Without permission of the test center this test report is not permitted tobe duplicated in extracts.This test report does not entte to cary any safety mark on thisor similar products.</td></tr></table>",
                                            "image_path": "dbe3d82bc9c9b4523d9a99e7a2aeda282f34571b536ef97fb46708f4ce99c060.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.984
                },
                {
                    "score": 0.9287,
                    "bbox": [
                        431,
                        364,
                        556,
                        489
                    ],
                    "index": 3,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                431,
                                364,
                                556,
                                489
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        431,
                                        364,
                                        556,
                                        489
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "天旭C天津√检测技术服务有限公司",
                                        "1",
                                        "检检检"
                                    ],
                                    "image_path": "fd0207cd2a837f7157f7acd3d81c31f92c959d93b8b7215de38a1c7f3260a195.jpg"
                                }
                            ]
                        }
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        46,
                        85,
                        555,
                        568
                    ],
                    "blocks": [
                        {
                            "score": 0.8298,
                            "bbox": [
                                54,
                                60,
                                171,
                                76
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        57,
                                        172,
                                        78
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                57,
                                                172,
                                                78
                                            ],
                                            "type": "text",
                                            "content": "1 Test Summary",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9896,
                            "bbox": [
                                46,
                                85,
                                555,
                                568
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        46,
                                        85,
                                        555,
                                        568
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                46,
                                                85,
                                                555,
                                                568
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>Electromagnetic Interference(EMI)</td></tr><tr><td rowspan=1 colspan=1>Test</td><td rowspan=1 colspan=1>Requirement</td><td rowspan=1 colspan=1>Test Method</td><td rowspan=1 colspan=1>Result</td></tr><tr><td rowspan=1 colspan=1>Conducted Emission(150 kHz to 30 MHz)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>CISPR11group 1, class B</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Radiated Emission(30MHz to 1000MHz)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>CISPR11 group 1, class B</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=4>Electromagnetic Susceptibility(EMS)</td></tr><tr><td rowspan=1 colspan=1>Test</td><td rowspan=1 colspan=1>Requirement</td><td rowspan=1 colspan=1>Test Method</td><td rowspan=1 colspan=1>Result</td></tr><tr><td rowspan=1 colspan=1>Electrostatic Discharge(ESD)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-2</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=1>Radiated RFElectromagnetic Fields</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-3</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=1>Proximity field from RFwireless communicationequipment.</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-3</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=1>Electrical Fast Transientsand Bursts (EFT/B)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-4</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Surges</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-5</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Conducted Disturbance,Induced by RF Fields(150 kHz to 80 MHz)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-6</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Voltage Dips, ShortInterruptions andVoltage Variations</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-11</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Power FrequencyMagnetic Field</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-8</td><td rowspan=1 colspan=1>Exemption,see annex</td></tr></table>",
                                            "image_path": "8879abe654681a48f0fbc7cd3a94d1ad322e2106b6ab0526b7d5ebd4296c9927.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9896
                }
            ],
            "page_idx": 1,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.7115,
                    "bbox": [
                        40,
                        41,
                        202,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                41,
                                41,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        41,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9327,
                    "bbox": [
                        266,
                        793,
                        316,
                        805
                    ],
                    "index": 4,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                264,
                                793,
                                317,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        793,
                                        317,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 1 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        46,
                        85,
                        555,
                        568
                    ],
                    "blocks": [
                        {
                            "score": 0.8298,
                            "bbox": [
                                54,
                                60,
                                171,
                                76
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        57,
                                        172,
                                        78
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                57,
                                                172,
                                                78
                                            ],
                                            "type": "text",
                                            "content": "1 Test Summary",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9896,
                            "bbox": [
                                46,
                                85,
                                555,
                                568
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        46,
                                        85,
                                        555,
                                        568
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                46,
                                                85,
                                                555,
                                                568
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>Electromagnetic Interference(EMI)</td></tr><tr><td rowspan=1 colspan=1>Test</td><td rowspan=1 colspan=1>Requirement</td><td rowspan=1 colspan=1>Test Method</td><td rowspan=1 colspan=1>Result</td></tr><tr><td rowspan=1 colspan=1>Conducted Emission(150 kHz to 30 MHz)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>CISPR11group 1, class B</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Radiated Emission(30MHz to 1000MHz)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>CISPR11 group 1, class B</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=4>Electromagnetic Susceptibility(EMS)</td></tr><tr><td rowspan=1 colspan=1>Test</td><td rowspan=1 colspan=1>Requirement</td><td rowspan=1 colspan=1>Test Method</td><td rowspan=1 colspan=1>Result</td></tr><tr><td rowspan=1 colspan=1>Electrostatic Discharge(ESD)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-2</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=1>Radiated RFElectromagnetic Fields</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-3</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=1>Proximity field from RFwireless communicationequipment.</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-3</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=1>Electrical Fast Transientsand Bursts (EFT/B)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-4</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Surges</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-5</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Conducted Disturbance,Induced by RF Fields(150 kHz to 80 MHz)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-6</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Voltage Dips, ShortInterruptions andVoltage Variations</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-11</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Power FrequencyMagnetic Field</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-8</td><td rowspan=1 colspan=1>Exemption,see annex</td></tr></table>",
                                            "image_path": "8879abe654681a48f0fbc7cd3a94d1ad322e2106b6ab0526b7d5ebd4296c9927.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9896
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.9362,
                    "bbox": [
                        271,
                        164,
                        317,
                        192
                    ],
                    "index": 2,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                267,
                                160,
                                322,
                                196
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        267,
                                        160,
                                        322,
                                        196
                                    ],
                                    "type": "text",
                                    "content": "声明",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9483,
                    "bbox": [
                        111,
                        232,
                        309,
                        251
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                113,
                                231,
                                308,
                                250
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        113,
                                        231,
                                        308,
                                        250
                                    ],
                                    "type": "text",
                                    "content": "致天旭（天津）检测技术服务有限公司：",
                                    "score": 0.989
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9832,
                    "bbox": [
                        93,
                        256,
                        493,
                        329
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                112,
                                254,
                                494,
                                275
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        112,
                                        254,
                                        494,
                                        275
                                    ],
                                    "type": "text",
                                    "content": "我司生产的PT9L红外体温计（含主机、随机附件）符合IEC",
                                    "score": 0.968
                                }
                            ]
                        },
                        {
                            "bbox": [
                                93,
                                282,
                                492,
                                300
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        93,
                                        282,
                                        492,
                                        300
                                    ],
                                    "type": "text",
                                    "content": "60601-1-2:2014/AMD1:2020中8.11a条款中的豁免条件，外壳内不包含磁敏感元",
                                    "score": 0.986
                                }
                            ]
                        },
                        {
                            "bbox": [
                                95,
                                311,
                                225,
                                325
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        95,
                                        311,
                                        225,
                                        325
                                    ],
                                    "type": "text",
                                    "content": "器件及电路，故特此声明。",
                                    "score": 0.996
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9779,
                    "bbox": [
                        388,
                        357,
                        500,
                        483
                    ],
                    "index": 5,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                388,
                                357,
                                500,
                                483
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        388,
                                        357,
                                        500,
                                        483
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "APOO",
                                        "LTD",
                                        "安医疗电子股份",
                                        "有限有限司公",
                                        "?"
                                    ],
                                    "image_path": "f0b37707d01e908bd6ba4865bbbe6a8404c0b9f274dbf952c7f747b26d94121e.jpg"
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7656,
                    "bbox": [
                        338,
                        426,
                        492,
                        443
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                336,
                                424,
                                495,
                                445
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        336,
                                        424,
                                        495,
                                        445
                                    ],
                                    "type": "text",
                                    "content": "天津九安医疗电学股有限公司",
                                    "score": 0.877
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 2,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9421,
                    "bbox": [
                        40,
                        41,
                        203,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                41,
                                41,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        41,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9356,
                    "bbox": [
                        266,
                        793,
                        316,
                        805
                    ],
                    "index": 7,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                264,
                                792,
                                318,
                                806
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        792,
                                        318,
                                        806
                                    ],
                                    "type": "text",
                                    "content": "page 2 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.9362,
                    "bbox": [
                        271,
                        164,
                        317,
                        192
                    ],
                    "index": 2,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                267,
                                160,
                                322,
                                196
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        267,
                                        160,
                                        322,
                                        196
                                    ],
                                    "type": "text",
                                    "content": "声明",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9483,
                    "bbox": [
                        111,
                        232,
                        309,
                        251
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                113,
                                231,
                                308,
                                250
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        113,
                                        231,
                                        308,
                                        250
                                    ],
                                    "type": "text",
                                    "content": "致天旭（天津）检测技术服务有限公司：",
                                    "score": 0.989
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        113,
                        231,
                        308,
                        250
                    ]
                },
                {
                    "score": 0.9832,
                    "bbox": [
                        93,
                        256,
                        493,
                        329
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                112,
                                254,
                                494,
                                275
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        112,
                                        254,
                                        494,
                                        275
                                    ],
                                    "type": "text",
                                    "content": "我司生产的PT9L红外体温计（含主机、随机附件）符合IEC",
                                    "score": 0.968
                                }
                            ]
                        },
                        {
                            "bbox": [
                                93,
                                282,
                                492,
                                300
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        93,
                                        282,
                                        492,
                                        300
                                    ],
                                    "type": "text",
                                    "content": "60601-1-2:2014/AMD1:2020中8.11a条款中的豁免条件，外壳内不包含磁敏感元",
                                    "score": 0.986
                                }
                            ]
                        },
                        {
                            "bbox": [
                                95,
                                311,
                                225,
                                325
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        95,
                                        311,
                                        225,
                                        325
                                    ],
                                    "type": "text",
                                    "content": "器件及电路，故特此声明。",
                                    "score": 0.996
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        93,
                        254,
                        494,
                        325
                    ]
                },
                {
                    "score": 0.9779,
                    "bbox": [
                        388,
                        357,
                        500,
                        483
                    ],
                    "index": 5,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                388,
                                357,
                                500,
                                483
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        388,
                                        357,
                                        500,
                                        483
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "APOO",
                                        "LTD",
                                        "安医疗电子股份",
                                        "有限有限司公",
                                        "?"
                                    ],
                                    "image_path": "f0b37707d01e908bd6ba4865bbbe6a8404c0b9f274dbf952c7f747b26d94121e.jpg"
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7656,
                    "bbox": [
                        338,
                        426,
                        492,
                        443
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                336,
                                424,
                                495,
                                445
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        336,
                                        424,
                                        495,
                                        445
                                    ],
                                    "type": "text",
                                    "content": "天津九安医疗电学股有限公司",
                                    "score": 0.877
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        336,
                        424,
                        495,
                        445
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.9521,
                    "bbox": [
                        39,
                        59,
                        257,
                        75
                    ],
                    "index": 2,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                57,
                                258,
                                77
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        57,
                                        258,
                                        77
                                    ],
                                    "type": "text",
                                    "content": "2 General Product Information",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9543,
                    "bbox": [
                        39,
                        86,
                        240,
                        102
                    ],
                    "index": 3,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                85,
                                240,
                                103
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        85,
                                        240,
                                        103
                                    ],
                                    "type": "text",
                                    "content": "2.1 General Description of E.U.T.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        83,
                        112,
                        475,
                        512
                    ],
                    "blocks": [
                        {
                            "score": 0.5065,
                            "bbox": [
                                83,
                                112,
                                475,
                                512
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        83,
                                        112,
                                        475,
                                        512
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                112,
                                                475,
                                                512
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Product Name:</td><td> Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Sample type:</td><td>Client provided</td></tr><tr><td>Model No.(EUT):</td><td>Random sampling PT9L</td></tr><tr><td>Dimensions (W × H × D)</td><td>5.15 in × 1.37 in x 1.49 in</td></tr><tr><td>Applicant:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address of Applicant:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin</td></tr><tr><td>Manufacturer:</td><td>300190, China Andon Health Co., Ltd.</td></tr><tr><td>Address of Manufacturer:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin</td></tr><tr><td></td><td>300190, China</td></tr><tr><td>Rated Input:</td><td>DC 3V, 2*AAA battery</td></tr><tr><td>AC-DC adapter</td><td>N/A</td></tr><tr><td>Attachment</td><td>N/A</td></tr><tr><td>Software version</td><td>PT-HT2762-V00029-1.0.0</td></tr><tr><td>Firmware version</td><td>PT9L-HFMP01 V1.0</td></tr><tr><td>Intended healthcare</td><td>Professional healthcare facility environment and HOME</td></tr><tr><td>environment</td><td>HEALTHCARE ENVIRONMENT as described in IEC 60601-1-2 (ed.4.1)</td></tr></table>",
                                            "image_path": "2a3e4fcf00dd234e8b5e72442da047eaba478759724bf0c7f46aaa4c56a0cb21.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.5065
                },
                {
                    "score": 0.9547,
                    "bbox": [
                        39,
                        530,
                        358,
                        545
                    ],
                    "index": 5,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                40,
                                530,
                                357,
                                546
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        530,
                                        357,
                                        546
                                    ],
                                    "type": "text",
                                    "content": "2.2 Product Intended Use and intended environments",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.7563,
                    "bbox": [
                        72,
                        555,
                        153,
                        569
                    ],
                    "index": 6,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                73,
                                557,
                                151,
                                569
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        557,
                                        151,
                                        569
                                    ],
                                    "type": "text",
                                    "content": "INTENDED USE:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9748,
                    "bbox": [
                        74,
                        579,
                        558,
                        621
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                77,
                                578,
                                510,
                                594
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        77,
                                        578,
                                        510,
                                        594
                                    ],
                                    "type": "text",
                                    "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                592,
                                558,
                                608
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        592,
                                        558,
                                        608
                                    ],
                                    "type": "text",
                                    "content": "measuring the energy of IR emitted from the forehead. The product will help you to assess you and your family",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                605,
                                288,
                                622
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        605,
                                        288,
                                        622
                                    ],
                                    "type": "text",
                                    "content": "members’ health conditions easily and quickly.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7756,
                    "bbox": [
                        75,
                        631,
                        182,
                        644
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                77,
                                631,
                                182,
                                643
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        77,
                                        631,
                                        182,
                                        643
                                    ],
                                    "type": "text",
                                    "content": "Intended environments:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9631,
                    "bbox": [
                        72,
                        653,
                        549,
                        680
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                72,
                                653,
                                549,
                                667
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        653,
                                        549,
                                        667
                                    ],
                                    "type": "text",
                                    "content": "Professional healthcare facility environment and HOME HEALTHCARE ENVIRONMENT as described in IEC",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                665,
                                159,
                                682
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        665,
                                        159,
                                        682
                                    ],
                                    "type": "text",
                                    "content": "60601-1-2 (ed.4.1)",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9528,
                    "bbox": [
                        39,
                        693,
                        201,
                        707
                    ],
                    "index": 10,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                691,
                                201,
                                709
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        691,
                                        201,
                                        709
                                    ],
                                    "type": "text",
                                    "content": "2.3 Submitted Documents",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.8808,
                    "bbox": [
                        79,
                        718,
                        388,
                        731
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                81,
                                718,
                                389,
                                732
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        718,
                                        389,
                                        732
                                    ],
                                    "type": "text",
                                    "content": "Circuit diagram, PCB layout, components list, user’s manual and label.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.6366,
                    "bbox": [
                        39,
                        731,
                        221,
                        744
                    ],
                    "index": 12,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                730,
                                219,
                                745
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        730,
                                        219,
                                        745
                                    ],
                                    "type": "text",
                                    "content": "2.4 Deviation from Standards",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.5644,
                    "bbox": [
                        81,
                        745,
                        111,
                        756
                    ],
                    "index": 13,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                743,
                                113,
                                758
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        743,
                                        113,
                                        758
                                    ],
                                    "type": "text",
                                    "content": "None.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.6613,
                    "bbox": [
                        39,
                        756,
                        305,
                        782
                    ],
                    "index": 14,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                754,
                                306,
                                772
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        754,
                                        306,
                                        772
                                    ],
                                    "type": "text",
                                    "content": "2.5 Abnormalities from Standard Conditions",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                770,
                                111,
                                784
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        770,
                                        111,
                                        784
                                    ],
                                    "type": "text",
                                    "content": "None.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                }
            ],
            "page_idx": 3,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.7592,
                    "bbox": [
                        40,
                        41,
                        203,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                41,
                                41,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        41,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9432,
                    "bbox": [
                        266,
                        793,
                        316,
                        805
                    ],
                    "index": 15,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                264,
                                793,
                                317,
                                805
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        793,
                                        317,
                                        805
                                    ],
                                    "type": "text",
                                    "content": "page 3 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.9521,
                    "bbox": [
                        39,
                        59,
                        257,
                        75
                    ],
                    "index": 2,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                57,
                                258,
                                77
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        57,
                                        258,
                                        77
                                    ],
                                    "type": "text",
                                    "content": "2 General Product Information",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9543,
                    "bbox": [
                        39,
                        86,
                        240,
                        102
                    ],
                    "index": 3,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                85,
                                240,
                                103
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        85,
                                        240,
                                        103
                                    ],
                                    "type": "text",
                                    "content": "2.1 General Description of E.U.T.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        83,
                        112,
                        475,
                        512
                    ],
                    "blocks": [
                        {
                            "score": 0.5065,
                            "bbox": [
                                83,
                                112,
                                475,
                                512
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        83,
                                        112,
                                        475,
                                        512
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                112,
                                                475,
                                                512
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Product Name:</td><td> Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Sample type:</td><td>Client provided</td></tr><tr><td>Model No.(EUT):</td><td>Random sampling PT9L</td></tr><tr><td>Dimensions (W × H × D)</td><td>5.15 in × 1.37 in x 1.49 in</td></tr><tr><td>Applicant:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address of Applicant:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin</td></tr><tr><td>Manufacturer:</td><td>300190, China Andon Health Co., Ltd.</td></tr><tr><td>Address of Manufacturer:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin</td></tr><tr><td></td><td>300190, China</td></tr><tr><td>Rated Input:</td><td>DC 3V, 2*AAA battery</td></tr><tr><td>AC-DC adapter</td><td>N/A</td></tr><tr><td>Attachment</td><td>N/A</td></tr><tr><td>Software version</td><td>PT-HT2762-V00029-1.0.0</td></tr><tr><td>Firmware version</td><td>PT9L-HFMP01 V1.0</td></tr><tr><td>Intended healthcare</td><td>Professional healthcare facility environment and HOME</td></tr><tr><td>environment</td><td>HEALTHCARE ENVIRONMENT as described in IEC 60601-1-2 (ed.4.1)</td></tr></table>",
                                            "image_path": "2a3e4fcf00dd234e8b5e72442da047eaba478759724bf0c7f46aaa4c56a0cb21.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.5065
                },
                {
                    "score": 0.9547,
                    "bbox": [
                        39,
                        530,
                        358,
                        545
                    ],
                    "index": 5,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                40,
                                530,
                                357,
                                546
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        530,
                                        357,
                                        546
                                    ],
                                    "type": "text",
                                    "content": "2.2 Product Intended Use and intended environments",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.7563,
                    "bbox": [
                        72,
                        555,
                        153,
                        569
                    ],
                    "index": 6,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                73,
                                557,
                                151,
                                569
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        557,
                                        151,
                                        569
                                    ],
                                    "type": "text",
                                    "content": "INTENDED USE:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9748,
                    "bbox": [
                        74,
                        579,
                        558,
                        621
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                77,
                                578,
                                510,
                                594
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        77,
                                        578,
                                        510,
                                        594
                                    ],
                                    "type": "text",
                                    "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                592,
                                558,
                                608
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        592,
                                        558,
                                        608
                                    ],
                                    "type": "text",
                                    "content": "measuring the energy of IR emitted from the forehead. The product will help you to assess you and your family",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                605,
                                288,
                                622
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        605,
                                        288,
                                        622
                                    ],
                                    "type": "text",
                                    "content": "members’ health conditions easily and quickly.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        76,
                        578,
                        558,
                        622
                    ]
                },
                {
                    "score": 0.7756,
                    "bbox": [
                        75,
                        631,
                        182,
                        644
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                77,
                                631,
                                182,
                                643
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        77,
                                        631,
                                        182,
                                        643
                                    ],
                                    "type": "text",
                                    "content": "Intended environments:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        77,
                        631,
                        182,
                        643
                    ]
                },
                {
                    "score": 0.9631,
                    "bbox": [
                        72,
                        653,
                        549,
                        680
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                72,
                                653,
                                549,
                                667
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        653,
                                        549,
                                        667
                                    ],
                                    "type": "text",
                                    "content": "Professional healthcare facility environment and HOME HEALTHCARE ENVIRONMENT as described in IEC",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                73,
                                665,
                                159,
                                682
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        73,
                                        665,
                                        159,
                                        682
                                    ],
                                    "type": "text",
                                    "content": "60601-1-2 (ed.4.1)",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        72,
                        653,
                        549,
                        682
                    ]
                },
                {
                    "score": 0.9528,
                    "bbox": [
                        39,
                        693,
                        201,
                        707
                    ],
                    "index": 10,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                691,
                                201,
                                709
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        691,
                                        201,
                                        709
                                    ],
                                    "type": "text",
                                    "content": "2.3 Submitted Documents",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.8808,
                    "bbox": [
                        79,
                        718,
                        388,
                        731
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                81,
                                718,
                                389,
                                732
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        718,
                                        389,
                                        732
                                    ],
                                    "type": "text",
                                    "content": "Circuit diagram, PCB layout, components list, user’s manual and label.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        81,
                        718,
                        389,
                        732
                    ]
                },
                {
                    "score": 0.6366,
                    "bbox": [
                        39,
                        731,
                        221,
                        744
                    ],
                    "index": 12,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                730,
                                219,
                                745
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        730,
                                        219,
                                        745
                                    ],
                                    "type": "text",
                                    "content": "2.4 Deviation from Standards",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.5644,
                    "bbox": [
                        81,
                        745,
                        111,
                        756
                    ],
                    "index": 13,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                743,
                                113,
                                758
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        743,
                                        113,
                                        758
                                    ],
                                    "type": "text",
                                    "content": "None.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        743,
                        113,
                        758
                    ]
                },
                {
                    "score": 0.6613,
                    "bbox": [
                        39,
                        756,
                        305,
                        782
                    ],
                    "index": 14,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                754,
                                306,
                                772
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        754,
                                        306,
                                        772
                                    ],
                                    "type": "text",
                                    "content": "2.5 Abnormalities from Standard Conditions",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                770,
                                111,
                                784
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        770,
                                        111,
                                        784
                                    ],
                                    "type": "text",
                                    "content": "None.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.7875,
                    "bbox": [
                        40,
                        41,
                        203,
                        54
                    ],
                    "index": 1,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                41,
                                41,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        41,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8572,
                    "bbox": [
                        39,
                        59,
                        226,
                        73
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                58,
                                226,
                                74
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        58,
                                        226,
                                        74
                                    ],
                                    "type": "text",
                                    "content": "2.6 Modification/Retest record",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9694,
                    "bbox": [
                        39,
                        84,
                        342,
                        110
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                37,
                                81,
                                344,
                                102
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        37,
                                        81,
                                        344,
                                        102
                                    ],
                                    "type": "text",
                                    "content": "2.7 Countermeasures to achieve EMC Compliance",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                77,
                                97,
                                110,
                                112
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        77,
                                        97,
                                        110,
                                        112
                                    ],
                                    "type": "text",
                                    "content": "None.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7794,
                    "bbox": [
                        39,
                        111,
                        282,
                        127
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                108,
                                284,
                                129
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        108,
                                        284,
                                        129
                                    ],
                                    "type": "text",
                                    "content": "3 Test Set-up and Operation Mode",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9449,
                    "bbox": [
                        40,
                        139,
                        143,
                        153
                    ],
                    "index": 5,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                136,
                                143,
                                154
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        136,
                                        143,
                                        154
                                    ],
                                    "type": "text",
                                    "content": "3.1 E.U.T Mode",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        37,
                        162,
                        561,
                        362
                    ],
                    "blocks": [
                        {
                            "score": 0.9896,
                            "bbox": [
                                37,
                                162,
                                561,
                                362
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        37,
                                        162,
                                        561,
                                        362
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                37,
                                                162,
                                                561,
                                                362
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Mode item</td><td rowspan=1 colspan=1>Mode Name</td><td rowspan=1 colspan=1>Mode description</td></tr><tr><td rowspan=1 colspan=1>Mode 1</td><td rowspan=1 colspan=1>Battery power Standby mode</td><td rowspan=1 colspan=1>Install battery to the EUT and keep the EUT in standbystate</td></tr><tr><td rowspan=1 colspan=1>Mode 2</td><td rowspan=1 colspan=1>Battery power Test mode</td><td rowspan=1 colspan=1>PT9L is powered by the internal battery. Hold down the powerbutton to install the battery and set PT9L in UE1 mode. Duringthe radiation disturbance test, PT9L detects the air and carriesout continuous measurement. During the immunity test, thetemperature sensor detection is point to the blackbody,and theblackbody is set to 37°C.The temperature is continuouslymeasured and compared with the blackbody temperature. Themeasurement accuracy is ±0.2℃.</td></tr></table>",
                                            "image_path": "35e623ebeb2eadfc161323fe25b108ca22faf1cc6b34fc7c5cbbb723415f7f12.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9896
                },
                {
                    "score": 0.6696,
                    "bbox": [
                        78,
                        365,
                        488,
                        412
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                78,
                                363,
                                487,
                                379
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        78,
                                        363,
                                        487,
                                        379
                                    ],
                                    "type": "text",
                                    "content": "Emission: The equipment under test (EUT) was configured to measure its highest possible",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                381,
                                488,
                                396
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        381,
                                        488,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "emission level. The test conditions were adapted accordingly in reference to the instructions",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                78,
                                398,
                                117,
                                414
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        78,
                                        398,
                                        117,
                                        414
                                    ],
                                    "type": "text",
                                    "content": "for use.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9627,
                    "bbox": [
                        78,
                        416,
                        494,
                        464
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                416,
                                469,
                                430
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        416,
                                        469,
                                        430
                                    ],
                                    "type": "text",
                                    "content": "Immunity: The equipment under test (EUT) was configured to have its highest possible",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                433,
                                494,
                                448
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        433,
                                        494,
                                        448
                                    ],
                                    "type": "text",
                                    "content": "susceptibility against the tested phenomena. The test conditions were adapted accordingly in",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                450,
                                242,
                                465
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        450,
                                        242,
                                        465
                                    ],
                                    "type": "text",
                                    "content": "reference to the instructions for use.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9446,
                    "bbox": [
                        78,
                        468,
                        370,
                        482
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                468,
                                370,
                                482
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        468,
                                        370,
                                        482
                                    ],
                                    "type": "text",
                                    "content": "Refer to the related paragraph of this report for more information.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9589,
                    "bbox": [
                        39,
                        511,
                        381,
                        527
                    ],
                    "index": 10,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                509,
                                381,
                                528
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        509,
                                        381,
                                        528
                                    ],
                                    "type": "text",
                                    "content": "3.2 Description of Support Units and Auxiliary Equipment",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        539,
                        544,
                        596
                    ],
                    "blocks": [
                        {
                            "score": 0.9857,
                            "bbox": [
                                54,
                                539,
                                544,
                                596
                            ],
                            "index": 11,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        539,
                                        544,
                                        596
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                539,
                                                544,
                                                596
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model NO.</td></tr><tr><td rowspan=1 colspan=1>BDB Series Precision Temperature Controllers Beijing Boda Changzheng Technology&amp; Blackbody Radiation Source</td><td rowspan=1 colspan=1>BDB Series Precision Temperature Controllers Beijing Boda Changzheng TechnologyDevelopment Co., LTD</td><td rowspan=1 colspan=1>BDB15</td></tr></table>",
                                            "image_path": "4e1d55b371f53b7dc6002e5799ff3baf02767a2ea6c2a6ca53c0e088da00226a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 11,
                    "score": 0.9857
                }
            ],
            "page_idx": 4,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9437,
                    "bbox": [
                        266,
                        793,
                        316,
                        805
                    ],
                    "index": 12,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                264,
                                792,
                                318,
                                806
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        792,
                                        318,
                                        806
                                    ],
                                    "type": "text",
                                    "content": "page 4 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.7875,
                    "bbox": [
                        40,
                        41,
                        203,
                        54
                    ],
                    "index": 1,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                41,
                                41,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        41,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        41,
                        41,
                        202,
                        54
                    ]
                },
                {
                    "score": 0.8572,
                    "bbox": [
                        39,
                        59,
                        226,
                        73
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                58,
                                226,
                                74
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        58,
                                        226,
                                        74
                                    ],
                                    "type": "text",
                                    "content": "2.6 Modification/Retest record",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        39,
                        58,
                        226,
                        74
                    ]
                },
                {
                    "score": 0.9694,
                    "bbox": [
                        39,
                        84,
                        342,
                        110
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                37,
                                81,
                                344,
                                102
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        37,
                                        81,
                                        344,
                                        102
                                    ],
                                    "type": "text",
                                    "content": "2.7 Countermeasures to achieve EMC Compliance",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                77,
                                97,
                                110,
                                112
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        77,
                                        97,
                                        110,
                                        112
                                    ],
                                    "type": "text",
                                    "content": "None.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        37,
                        81,
                        344,
                        112
                    ]
                },
                {
                    "score": 0.7794,
                    "bbox": [
                        39,
                        111,
                        282,
                        127
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                108,
                                284,
                                129
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        108,
                                        284,
                                        129
                                    ],
                                    "type": "text",
                                    "content": "3 Test Set-up and Operation Mode",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        38,
                        108,
                        284,
                        129
                    ]
                },
                {
                    "score": 0.9449,
                    "bbox": [
                        40,
                        139,
                        143,
                        153
                    ],
                    "index": 5,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                136,
                                143,
                                154
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        136,
                                        143,
                                        154
                                    ],
                                    "type": "text",
                                    "content": "3.1 E.U.T Mode",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        37,
                        162,
                        561,
                        362
                    ],
                    "blocks": [
                        {
                            "score": 0.9896,
                            "bbox": [
                                37,
                                162,
                                561,
                                362
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        37,
                                        162,
                                        561,
                                        362
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                37,
                                                162,
                                                561,
                                                362
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Mode item</td><td rowspan=1 colspan=1>Mode Name</td><td rowspan=1 colspan=1>Mode description</td></tr><tr><td rowspan=1 colspan=1>Mode 1</td><td rowspan=1 colspan=1>Battery power Standby mode</td><td rowspan=1 colspan=1>Install battery to the EUT and keep the EUT in standbystate</td></tr><tr><td rowspan=1 colspan=1>Mode 2</td><td rowspan=1 colspan=1>Battery power Test mode</td><td rowspan=1 colspan=1>PT9L is powered by the internal battery. Hold down the powerbutton to install the battery and set PT9L in UE1 mode. Duringthe radiation disturbance test, PT9L detects the air and carriesout continuous measurement. During the immunity test, thetemperature sensor detection is point to the blackbody,and theblackbody is set to 37°C.The temperature is continuouslymeasured and compared with the blackbody temperature. Themeasurement accuracy is ±0.2℃.</td></tr></table>",
                                            "image_path": "35e623ebeb2eadfc161323fe25b108ca22faf1cc6b34fc7c5cbbb723415f7f12.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9896
                },
                {
                    "score": 0.6696,
                    "bbox": [
                        78,
                        365,
                        488,
                        412
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                78,
                                363,
                                487,
                                379
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        78,
                                        363,
                                        487,
                                        379
                                    ],
                                    "type": "text",
                                    "content": "Emission: The equipment under test (EUT) was configured to measure its highest possible",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                381,
                                488,
                                396
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        381,
                                        488,
                                        396
                                    ],
                                    "type": "text",
                                    "content": "emission level. The test conditions were adapted accordingly in reference to the instructions",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                78,
                                398,
                                117,
                                414
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        78,
                                        398,
                                        117,
                                        414
                                    ],
                                    "type": "text",
                                    "content": "for use.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        78,
                        363,
                        488,
                        414
                    ]
                },
                {
                    "score": 0.9627,
                    "bbox": [
                        78,
                        416,
                        494,
                        464
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                416,
                                469,
                                430
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        416,
                                        469,
                                        430
                                    ],
                                    "type": "text",
                                    "content": "Immunity: The equipment under test (EUT) was configured to have its highest possible",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                433,
                                494,
                                448
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        433,
                                        494,
                                        448
                                    ],
                                    "type": "text",
                                    "content": "susceptibility against the tested phenomena. The test conditions were adapted accordingly in",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                450,
                                242,
                                465
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        450,
                                        242,
                                        465
                                    ],
                                    "type": "text",
                                    "content": "reference to the instructions for use.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        416,
                        494,
                        465
                    ]
                },
                {
                    "score": 0.9446,
                    "bbox": [
                        78,
                        468,
                        370,
                        482
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                468,
                                370,
                                482
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        468,
                                        370,
                                        482
                                    ],
                                    "type": "text",
                                    "content": "Refer to the related paragraph of this report for more information.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        468,
                        370,
                        482
                    ]
                },
                {
                    "score": 0.9589,
                    "bbox": [
                        39,
                        511,
                        381,
                        527
                    ],
                    "index": 10,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                509,
                                381,
                                528
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        509,
                                        381,
                                        528
                                    ],
                                    "type": "text",
                                    "content": "3.2 Description of Support Units and Auxiliary Equipment",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        539,
                        544,
                        596
                    ],
                    "blocks": [
                        {
                            "score": 0.9857,
                            "bbox": [
                                54,
                                539,
                                544,
                                596
                            ],
                            "index": 11,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        539,
                                        544,
                                        596
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                539,
                                                544,
                                                596
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model NO.</td></tr><tr><td rowspan=1 colspan=1>BDB Series Precision Temperature Controllers Beijing Boda Changzheng Technology&amp; Blackbody Radiation Source</td><td rowspan=1 colspan=1>BDB Series Precision Temperature Controllers Beijing Boda Changzheng TechnologyDevelopment Co., LTD</td><td rowspan=1 colspan=1>BDB15</td></tr></table>",
                                            "image_path": "4e1d55b371f53b7dc6002e5799ff3baf02767a2ea6c2a6ca53c0e088da00226a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 11,
                    "score": 0.9857
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5598,
                    "bbox": [
                        39,
                        59,
                        542,
                        93
                    ],
                    "index": 2,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                59,
                                542,
                                77
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        59,
                                        542,
                                        77
                                    ],
                                    "type": "text",
                                    "content": "3.3 Test setup electrical and physical diagrams （Block diagram of the ME equipment",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                39,
                                77,
                                418,
                                95
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        77,
                                        418,
                                        95
                                    ],
                                    "type": "text",
                                    "content": "and ME system and all peripherals and auxiliary equipment used）",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.7566,
                    "bbox": [
                        91,
                        104,
                        202,
                        119
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                92,
                                102,
                                201,
                                120
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        92,
                                        102,
                                        201,
                                        120
                                    ],
                                    "type": "text",
                                    "content": "Connection diagram",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        89,
                        178,
                        190,
                        383
                    ],
                    "blocks": [
                        {
                            "score": 0.9648,
                            "bbox": [
                                89,
                                178,
                                190,
                                383
                            ],
                            "index": 4,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        89,
                                        178,
                                        190,
                                        383
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                89,
                                                178,
                                                190,
                                                383
                                            ],
                                            "type": "image",
                                            "image_path": "54804d6addd1b641150c8150845a9ad33340f41f9edb8ab8b12d8df4abea5b03.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9648
                },
                {
                    "type": "image",
                    "bbox": [
                        198,
                        177,
                        293,
                        384
                    ],
                    "blocks": [
                        {
                            "score": 0.9579,
                            "bbox": [
                                198,
                                177,
                                293,
                                384
                            ],
                            "index": 5,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        198,
                                        177,
                                        293,
                                        384
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                198,
                                                177,
                                                293,
                                                384
                                            ],
                                            "type": "image",
                                            "image_path": "344432bab06213763d1295f4ce8eecfacf175585c9a52a29f9620fd28bf94a4a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9579
                },
                {
                    "score": 0.8649,
                    "bbox": [
                        343,
                        184,
                        430,
                        204
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                343,
                                181,
                                432,
                                206
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        343,
                                        181,
                                        432,
                                        206
                                    ],
                                    "type": "text",
                                    "content": "①LCD display",
                                    "score": 0.974
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8784,
                    "bbox": [
                        343,
                        216,
                        479,
                        235
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                354,
                                216,
                                479,
                                234
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        354,
                                        216,
                                        479,
                                        234
                                    ],
                                    "type": "text",
                                    "content": "Measurement button",
                                    "score": 0.973
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8883,
                    "bbox": [
                        343,
                        247,
                        450,
                        266
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                345,
                                246,
                                450,
                                266
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        345,
                                        246,
                                        450,
                                        266
                                    ],
                                    "type": "text",
                                    "content": "③Settings button",
                                    "score": 0.957
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.896,
                    "bbox": [
                        344,
                        278,
                        438,
                        297
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                345,
                                277,
                                439,
                                298
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        345,
                                        277,
                                        439,
                                        298
                                    ],
                                    "type": "text",
                                    "content": "④ Battery cover",
                                    "score": 0.975
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8953,
                    "bbox": [
                        344,
                        309,
                        433,
                        327
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                344,
                                308,
                                433,
                                327
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        344,
                                        308,
                                        433,
                                        327
                                    ],
                                    "type": "text",
                                    "content": "⑤Mute switch",
                                    "score": 0.967
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8898,
                    "bbox": [
                        344,
                        341,
                        442,
                        360
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                345,
                                339,
                                443,
                                360
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        345,
                                        339,
                                        443,
                                        360
                                    ],
                                    "type": "text",
                                    "content": "⑥ Protective cap",
                                    "score": 0.952
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8559,
                    "bbox": [
                        344,
                        372,
                        400,
                        390
                    ],
                    "index": 12,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                344,
                                369,
                                402,
                                392
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        344,
                                        369,
                                        402,
                                        392
                                    ],
                                    "type": "text",
                                    "content": "⑦Probe",
                                    "score": 0.868
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9579,
                    "bbox": [
                        39,
                        415,
                        214,
                        430
                    ],
                    "index": 13,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                413,
                                214,
                                432
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        413,
                                        214,
                                        432
                                    ],
                                    "type": "text",
                                    "content": "3.4 Measurement Uncertainty",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        68,
                        455,
                        529,
                        619
                    ],
                    "blocks": [
                        {
                            "score": 0.7936,
                            "bbox": [
                                86,
                                441,
                                213,
                                454
                            ],
                            "index": 14,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        87,
                                        441,
                                        212,
                                        454
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                87,
                                                441,
                                                212,
                                                454
                                            ],
                                            "type": "text",
                                            "content": "According to CISPR 16-4-2.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9894,
                            "bbox": [
                                68,
                                455,
                                529,
                                619
                            ],
                            "index": 15,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        455,
                                        529,
                                        619
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                455,
                                                529,
                                                619
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Test Item</td><td rowspan=1 colspan=1>FrequencyRange</td><td rowspan=1 colspan=1>MeasurementUncertainty</td><td rowspan=1 colspan=1><eq>\\mathsf { U } _ { \\mathsf { c i s p r } }</eq></td></tr><tr><td rowspan=1 colspan=1>Conducted Emissionat mains port using AMN</td><td rowspan=1 colspan=1>150kHz-30MHz</td><td rowspan=1 colspan=1>3.2dB</td><td rowspan=1 colspan=1>3.4dB</td></tr><tr><td rowspan=1 colspan=1>Radiated Emission</td><td rowspan=1 colspan=1>30MHz-1000MHz</td><td rowspan=1 colspan=1>3.9dB</td><td rowspan=1 colspan=1>6.3dB</td></tr><tr><td rowspan=1 colspan=1>Radiated Emission</td><td rowspan=1 colspan=1>1GHz-6GHz</td><td rowspan=1 colspan=1>5.1dB</td><td rowspan=1 colspan=1>5.2dB</td></tr><tr><td rowspan=1 colspan=4>Remark:AMN – Artificial Mains Network</td></tr></table>",
                                            "image_path": "e3ce40eac333730d7b51e3d3897e0c4bb665b1cba8b5305aa611f8f43ca4dc6d.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6448,
                            "bbox": [
                                81,
                                622,
                                545,
                                648
                            ],
                            "index": 16,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        82,
                                        621,
                                        546,
                                        637
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                621,
                                                546,
                                                637
                                            ],
                                            "type": "text",
                                            "content": "Note: The measurement uncertainty represents an expanded uncertainty expressed at approximately the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        633,
                                        318,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                633,
                                                318,
                                                648
                                            ],
                                            "type": "text",
                                            "content": "95% confidence level using a coverage factor of k=2.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 15,
                    "score": 0.9894
                },
                {
                    "score": 0.9579,
                    "bbox": [
                        39,
                        658,
                        169,
                        675
                    ],
                    "index": 17,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                656,
                                170,
                                677
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        656,
                                        170,
                                        677
                                    ],
                                    "type": "text",
                                    "content": "4 Equipment List",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        695,
                        532,
                        781
                    ],
                    "blocks": [
                        {
                            "score": 0.6998,
                            "bbox": [
                                40,
                                685,
                                132,
                                698
                            ],
                            "index": 18,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        41,
                                        686,
                                        132,
                                        699
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                41,
                                                686,
                                                132,
                                                699
                                            ],
                                            "type": "text",
                                            "content": "Radiated Emission",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9859,
                            "bbox": [
                                65,
                                695,
                                532,
                                781
                            ],
                            "index": 19,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        695,
                                        532,
                                        781
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                695,
                                                532,
                                                781
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>Test receiver</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>N9038A-508</td><td rowspan=1 colspan=1>MY54130074</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>310 Low NoiseAmplifier</td><td rowspan=1 colspan=1>SONOMA</td><td rowspan=1 colspan=1>310N</td><td rowspan=1 colspan=1>344218</td><td rowspan=1 colspan=1>2024-01-08</td><td rowspan=1 colspan=1>2026-01-07</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>BiConiLog Antenna</td><td rowspan=1 colspan=1>ETS-Lindgren</td><td rowspan=1 colspan=1>3142E</td><td rowspan=1 colspan=1>166231</td><td rowspan=1 colspan=1>2024-05-11</td><td rowspan=1 colspan=1>2027-05-10</td></tr></table>",
                                            "image_path": "fedab593ceceeb944657cae7af83de67bab9dad84593c2f791c6bd236e0035e5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 19,
                    "score": 0.9859
                }
            ],
            "page_idx": 5,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9336,
                    "bbox": [
                        40,
                        41,
                        203,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                41,
                                41,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        41,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9437,
                    "bbox": [
                        266,
                        793,
                        316,
                        805
                    ],
                    "index": 20,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                264,
                                793,
                                317,
                                805
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        793,
                                        317,
                                        805
                                    ],
                                    "type": "text",
                                    "content": "page 5 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5598,
                    "bbox": [
                        39,
                        59,
                        542,
                        93
                    ],
                    "index": 2,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                59,
                                542,
                                77
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        59,
                                        542,
                                        77
                                    ],
                                    "type": "text",
                                    "content": "3.3 Test setup electrical and physical diagrams （Block diagram of the ME equipment",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                39,
                                77,
                                418,
                                95
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        77,
                                        418,
                                        95
                                    ],
                                    "type": "text",
                                    "content": "and ME system and all peripherals and auxiliary equipment used）",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.7566,
                    "bbox": [
                        91,
                        104,
                        202,
                        119
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                92,
                                102,
                                201,
                                120
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        92,
                                        102,
                                        201,
                                        120
                                    ],
                                    "type": "text",
                                    "content": "Connection diagram",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        92,
                        102,
                        201,
                        120
                    ]
                },
                {
                    "type": "image",
                    "bbox": [
                        89,
                        178,
                        190,
                        383
                    ],
                    "blocks": [
                        {
                            "score": 0.9648,
                            "bbox": [
                                89,
                                178,
                                190,
                                383
                            ],
                            "index": 4,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        89,
                                        178,
                                        190,
                                        383
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                89,
                                                178,
                                                190,
                                                383
                                            ],
                                            "type": "image",
                                            "image_path": "54804d6addd1b641150c8150845a9ad33340f41f9edb8ab8b12d8df4abea5b03.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9648
                },
                {
                    "type": "image",
                    "bbox": [
                        198,
                        177,
                        293,
                        384
                    ],
                    "blocks": [
                        {
                            "score": 0.9579,
                            "bbox": [
                                198,
                                177,
                                293,
                                384
                            ],
                            "index": 5,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        198,
                                        177,
                                        293,
                                        384
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                198,
                                                177,
                                                293,
                                                384
                                            ],
                                            "type": "image",
                                            "image_path": "344432bab06213763d1295f4ce8eecfacf175585c9a52a29f9620fd28bf94a4a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9579
                },
                {
                    "score": 0.8649,
                    "bbox": [
                        343,
                        184,
                        430,
                        204
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                343,
                                181,
                                432,
                                206
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        343,
                                        181,
                                        432,
                                        206
                                    ],
                                    "type": "text",
                                    "content": "①LCD display",
                                    "score": 0.974
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        343,
                        181,
                        432,
                        206
                    ]
                },
                {
                    "score": 0.8784,
                    "bbox": [
                        343,
                        216,
                        479,
                        235
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                354,
                                216,
                                479,
                                234
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        354,
                                        216,
                                        479,
                                        234
                                    ],
                                    "type": "text",
                                    "content": "Measurement button",
                                    "score": 0.973
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        354,
                        216,
                        479,
                        234
                    ]
                },
                {
                    "score": 0.8883,
                    "bbox": [
                        343,
                        247,
                        450,
                        266
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                345,
                                246,
                                450,
                                266
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        345,
                                        246,
                                        450,
                                        266
                                    ],
                                    "type": "text",
                                    "content": "③Settings button",
                                    "score": 0.957
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        345,
                        246,
                        450,
                        266
                    ]
                },
                {
                    "score": 0.896,
                    "bbox": [
                        344,
                        278,
                        438,
                        297
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                345,
                                277,
                                439,
                                298
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        345,
                                        277,
                                        439,
                                        298
                                    ],
                                    "type": "text",
                                    "content": "④ Battery cover",
                                    "score": 0.975
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        345,
                        277,
                        439,
                        298
                    ]
                },
                {
                    "score": 0.8953,
                    "bbox": [
                        344,
                        309,
                        433,
                        327
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                344,
                                308,
                                433,
                                327
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        344,
                                        308,
                                        433,
                                        327
                                    ],
                                    "type": "text",
                                    "content": "⑤Mute switch",
                                    "score": 0.967
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        344,
                        308,
                        433,
                        327
                    ]
                },
                {
                    "score": 0.8898,
                    "bbox": [
                        344,
                        341,
                        442,
                        360
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                345,
                                339,
                                443,
                                360
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        345,
                                        339,
                                        443,
                                        360
                                    ],
                                    "type": "text",
                                    "content": "⑥ Protective cap",
                                    "score": 0.952
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        345,
                        339,
                        443,
                        360
                    ]
                },
                {
                    "score": 0.8559,
                    "bbox": [
                        344,
                        372,
                        400,
                        390
                    ],
                    "index": 12,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                344,
                                369,
                                402,
                                392
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        344,
                                        369,
                                        402,
                                        392
                                    ],
                                    "type": "text",
                                    "content": "⑦Probe",
                                    "score": 0.868
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        344,
                        369,
                        402,
                        392
                    ]
                },
                {
                    "score": 0.9579,
                    "bbox": [
                        39,
                        415,
                        214,
                        430
                    ],
                    "index": 13,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                413,
                                214,
                                432
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        413,
                                        214,
                                        432
                                    ],
                                    "type": "text",
                                    "content": "3.4 Measurement Uncertainty",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        68,
                        455,
                        529,
                        619
                    ],
                    "blocks": [
                        {
                            "score": 0.7936,
                            "bbox": [
                                86,
                                441,
                                213,
                                454
                            ],
                            "index": 14,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        87,
                                        441,
                                        212,
                                        454
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                87,
                                                441,
                                                212,
                                                454
                                            ],
                                            "type": "text",
                                            "content": "According to CISPR 16-4-2.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9894,
                            "bbox": [
                                68,
                                455,
                                529,
                                619
                            ],
                            "index": 15,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        455,
                                        529,
                                        619
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                455,
                                                529,
                                                619
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Test Item</td><td rowspan=1 colspan=1>FrequencyRange</td><td rowspan=1 colspan=1>MeasurementUncertainty</td><td rowspan=1 colspan=1><eq>\\mathsf { U } _ { \\mathsf { c i s p r } }</eq></td></tr><tr><td rowspan=1 colspan=1>Conducted Emissionat mains port using AMN</td><td rowspan=1 colspan=1>150kHz-30MHz</td><td rowspan=1 colspan=1>3.2dB</td><td rowspan=1 colspan=1>3.4dB</td></tr><tr><td rowspan=1 colspan=1>Radiated Emission</td><td rowspan=1 colspan=1>30MHz-1000MHz</td><td rowspan=1 colspan=1>3.9dB</td><td rowspan=1 colspan=1>6.3dB</td></tr><tr><td rowspan=1 colspan=1>Radiated Emission</td><td rowspan=1 colspan=1>1GHz-6GHz</td><td rowspan=1 colspan=1>5.1dB</td><td rowspan=1 colspan=1>5.2dB</td></tr><tr><td rowspan=1 colspan=4>Remark:AMN – Artificial Mains Network</td></tr></table>",
                                            "image_path": "e3ce40eac333730d7b51e3d3897e0c4bb665b1cba8b5305aa611f8f43ca4dc6d.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6448,
                            "bbox": [
                                81,
                                622,
                                545,
                                648
                            ],
                            "index": 16,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        82,
                                        621,
                                        546,
                                        637
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                82,
                                                621,
                                                546,
                                                637
                                            ],
                                            "type": "text",
                                            "content": "Note: The measurement uncertainty represents an expanded uncertainty expressed at approximately the",
                                            "score": 1.0
                                        }
                                    ]
                                },
                                {
                                    "bbox": [
                                        83,
                                        633,
                                        318,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                83,
                                                633,
                                                318,
                                                648
                                            ],
                                            "type": "text",
                                            "content": "95% confidence level using a coverage factor of k=2.",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 15,
                    "score": 0.9894
                },
                {
                    "score": 0.9579,
                    "bbox": [
                        39,
                        658,
                        169,
                        675
                    ],
                    "index": 17,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                656,
                                170,
                                677
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        656,
                                        170,
                                        677
                                    ],
                                    "type": "text",
                                    "content": "4 Equipment List",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        695,
                        532,
                        781
                    ],
                    "blocks": [
                        {
                            "score": 0.6998,
                            "bbox": [
                                40,
                                685,
                                132,
                                698
                            ],
                            "index": 18,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        41,
                                        686,
                                        132,
                                        699
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                41,
                                                686,
                                                132,
                                                699
                                            ],
                                            "type": "text",
                                            "content": "Radiated Emission",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9859,
                            "bbox": [
                                65,
                                695,
                                532,
                                781
                            ],
                            "index": 19,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        695,
                                        532,
                                        781
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                695,
                                                532,
                                                781
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>Test receiver</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>N9038A-508</td><td rowspan=1 colspan=1>MY54130074</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>310 Low NoiseAmplifier</td><td rowspan=1 colspan=1>SONOMA</td><td rowspan=1 colspan=1>310N</td><td rowspan=1 colspan=1>344218</td><td rowspan=1 colspan=1>2024-01-08</td><td rowspan=1 colspan=1>2026-01-07</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>BiConiLog Antenna</td><td rowspan=1 colspan=1>ETS-Lindgren</td><td rowspan=1 colspan=1>3142E</td><td rowspan=1 colspan=1>166231</td><td rowspan=1 colspan=1>2024-05-11</td><td rowspan=1 colspan=1>2027-05-10</td></tr></table>",
                                            "image_path": "fedab593ceceeb944657cae7af83de67bab9dad84593c2f791c6bd236e0035e5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 19,
                    "score": 0.9859
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        68,
                        80,
                        531,
                        130
                    ],
                    "blocks": [
                        {
                            "score": 0.7204,
                            "bbox": [
                                68,
                                70,
                                171,
                                81
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        69,
                                        171,
                                        83
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                69,
                                                171,
                                                83
                                            ],
                                            "type": "text",
                                            "content": "Electrostatic Discharge",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.983,
                            "bbox": [
                                68,
                                80,
                                531,
                                130
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        80,
                                        531,
                                        130
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                80,
                                                531,
                                                130
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>ESD simulator</td><td rowspan=1 colspan=1>EMTEST</td><td rowspan=1 colspan=1>Dito</td><td rowspan=1 colspan=1>P1420134242</td><td rowspan=1 colspan=1>2024-04-28</td><td rowspan=1 colspan=1>2025-04-27</td></tr></table>",
                                            "image_path": "a6119ed8a6286d5bd2a2e9c003615fc057d8626f7e8097ab261a3cebf72c483a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.983
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        176,
                        532,
                        462
                    ],
                    "blocks": [
                        {
                            "score": 0.9057,
                            "bbox": [
                                67,
                                167,
                                225,
                                178
                            ],
                            "index": 4,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        167,
                                        224,
                                        179
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                167,
                                                224,
                                                179
                                            ],
                                            "type": "text",
                                            "content": "Radiated RF Electromagnetic Fields",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9892,
                            "bbox": [
                                66,
                                176,
                                532,
                                462
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        176,
                                        532,
                                        462
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                176,
                                                532,
                                                462
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>Signal generator</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>N5171B-506</td><td rowspan=1 colspan=1>MY53050921</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>RF power amplifier</td><td rowspan=1 colspan=1>Milmega</td><td rowspan=1 colspan=1>80RF1000-250</td><td rowspan=1 colspan=1>1066643</td><td rowspan=1 colspan=1>2024-01-08</td><td rowspan=1 colspan=1>2027-01-07</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Directional coupler</td><td rowspan=1 colspan=1>Werlatone(HDC)</td><td rowspan=1 colspan=1>C5982-12</td><td rowspan=1 colspan=1>106464</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>RF power amplier</td><td rowspan=1 colspan=1>Milmega</td><td rowspan=1 colspan=1>AS0827-55</td><td rowspan=1 colspan=1>1066644</td><td rowspan=1 colspan=1>2023-12-28</td><td rowspan=1 colspan=1>2026-12-27</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>Directional coupler</td><td rowspan=1 colspan=1>Werlatone(HDC)</td><td rowspan=1 colspan=1>C6148-12</td><td rowspan=1 colspan=1>106400</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Power meter</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>N1914A</td><td rowspan=1 colspan=1>MY54466075</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>Power sensor(2 set)</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>E9304A</td><td rowspan=1 colspan=1>MY54370020/MY54370019</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>Isotropic field probe</td><td rowspan=1 colspan=1>ETS-Lindgren</td><td rowspan=1 colspan=1>HI6105-USB</td><td rowspan=1 colspan=1>168988</td><td rowspan=1 colspan=1>2024-05-24</td><td rowspan=1 colspan=1>2025-05-23</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>Log periodic antenna</td><td rowspan=1 colspan=1>Schwarzbeck</td><td rowspan=1 colspan=1>STLP9128D</td><td rowspan=1 colspan=1>9128D088</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>Log periodic antenna</td><td rowspan=1 colspan=1>Schwarzbeck</td><td rowspan=1 colspan=1>STLP9149</td><td rowspan=1 colspan=1>9149-465</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>RF power amplifier</td><td rowspan=1 colspan=1>BONN</td><td rowspan=1 colspan=1>BLMA 2060-100S</td><td rowspan=1 colspan=1>1610981</td><td rowspan=1 colspan=1>2023-01-14</td><td rowspan=1 colspan=1>2026-01-13</td></tr></table>",
                                            "image_path": "209e15d7f648a0d0950f10e6a3b9798a4663cb6bcbed7e7150b7d5722ecacfe3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9892
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        499,
                        533,
                        564
                    ],
                    "blocks": [
                        {
                            "score": 0.6103,
                            "bbox": [
                                63,
                                490,
                                114,
                                500
                            ],
                            "index": 6,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        489,
                                        114,
                                        501
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                489,
                                                114,
                                                501
                                            ],
                                            "type": "text",
                                            "content": "Environment",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9851,
                            "bbox": [
                                65,
                                499,
                                533,
                                564
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        499,
                                        533,
                                        564
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                499,
                                                533,
                                                564
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>semi-anechoicchamber</td><td rowspan=1 colspan=1>TDK</td><td rowspan=1 colspan=1>SAC-3</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>2024-01-05</td><td rowspan=1 colspan=1>2029-01-04</td></tr></table>",
                                            "image_path": "7a9ae12c595dd8570989994d0a442a3a9551438cd3f7d8fa01c489d42eb3c4b2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9851
                },
                {
                    "score": 0.9586,
                    "bbox": [
                        39,
                        591,
                        347,
                        608
                    ],
                    "index": 8,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                588,
                                347,
                                609
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        588,
                                        347,
                                        609
                                    ],
                                    "type": "text",
                                    "content": "5 Electromagnetic Interference Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9555,
                    "bbox": [
                        40,
                        618,
                        426,
                        633
                    ],
                    "index": 9,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                40,
                                618,
                                426,
                                633
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        618,
                                        426,
                                        633
                                    ],
                                    "type": "text",
                                    "content": "5.1 Conducted Emissions on Mains Terminals, 150 kHz to 30 MHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.7019,
                    "bbox": [
                        79,
                        649,
                        351,
                        663
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                649,
                                349,
                                664
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        649,
                                        168,
                                        664
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        650,
                                        349,
                                        662
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7079,
                    "bbox": [
                        79,
                        666,
                        232,
                        679
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                666,
                                232,
                                680
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        666,
                                        143,
                                        679
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        666,
                                        232,
                                        680
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.685,
                    "bbox": [
                        79,
                        682,
                        233,
                        695
                    ],
                    "index": 12,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                681,
                                234,
                                696
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        681,
                                        130,
                                        696
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        681,
                                        234,
                                        696
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.6813,
                    "bbox": [
                        80,
                        698,
                        233,
                        711
                    ],
                    "index": 13,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                81,
                                698,
                                234,
                                712
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        698,
                                        234,
                                        712
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.6863,
                    "bbox": [
                        79,
                        715,
                        233,
                        729
                    ],
                    "index": 14,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                714,
                                234,
                                730
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        714,
                                        149,
                                        730
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        714,
                                        234,
                                        729
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7165,
                    "bbox": [
                        80,
                        731,
                        232,
                        745
                    ],
                    "index": 15,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                730,
                                232,
                                747
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        730,
                                        168,
                                        747
                                    ],
                                    "type": "text",
                                    "content": "Frequency Range:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        209,
                                        731,
                                        232,
                                        745
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7367,
                    "bbox": [
                        80,
                        748,
                        232,
                        760
                    ],
                    "index": 16,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                746,
                                234,
                                762
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        746,
                                        158,
                                        762
                                    ],
                                    "type": "text",
                                    "content": "Class / Severity:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        746,
                                        234,
                                        762
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7564,
                    "bbox": [
                        80,
                        763,
                        232,
                        776
                    ],
                    "index": 17,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                762,
                                234,
                                778
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        763,
                                        126,
                                        777
                                    ],
                                    "type": "text",
                                    "content": "Detector:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        762,
                                        234,
                                        778
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 6,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9405,
                    "bbox": [
                        40,
                        41,
                        202,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                40,
                                41,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        41,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9377,
                    "bbox": [
                        266,
                        793,
                        316,
                        805
                    ],
                    "index": 18,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                264,
                                792,
                                318,
                                806
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        792,
                                        318,
                                        806
                                    ],
                                    "type": "text",
                                    "content": "page 6 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        68,
                        80,
                        531,
                        130
                    ],
                    "blocks": [
                        {
                            "score": 0.7204,
                            "bbox": [
                                68,
                                70,
                                171,
                                81
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        69,
                                        171,
                                        83
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                69,
                                                171,
                                                83
                                            ],
                                            "type": "text",
                                            "content": "Electrostatic Discharge",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.983,
                            "bbox": [
                                68,
                                80,
                                531,
                                130
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        80,
                                        531,
                                        130
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                80,
                                                531,
                                                130
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>ESD simulator</td><td rowspan=1 colspan=1>EMTEST</td><td rowspan=1 colspan=1>Dito</td><td rowspan=1 colspan=1>P1420134242</td><td rowspan=1 colspan=1>2024-04-28</td><td rowspan=1 colspan=1>2025-04-27</td></tr></table>",
                                            "image_path": "a6119ed8a6286d5bd2a2e9c003615fc057d8626f7e8097ab261a3cebf72c483a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.983
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        176,
                        532,
                        462
                    ],
                    "blocks": [
                        {
                            "score": 0.9057,
                            "bbox": [
                                67,
                                167,
                                225,
                                178
                            ],
                            "index": 4,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        68,
                                        167,
                                        224,
                                        179
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                68,
                                                167,
                                                224,
                                                179
                                            ],
                                            "type": "text",
                                            "content": "Radiated RF Electromagnetic Fields",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9892,
                            "bbox": [
                                66,
                                176,
                                532,
                                462
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        176,
                                        532,
                                        462
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                176,
                                                532,
                                                462
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>Signal generator</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>N5171B-506</td><td rowspan=1 colspan=1>MY53050921</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>RF power amplifier</td><td rowspan=1 colspan=1>Milmega</td><td rowspan=1 colspan=1>80RF1000-250</td><td rowspan=1 colspan=1>1066643</td><td rowspan=1 colspan=1>2024-01-08</td><td rowspan=1 colspan=1>2027-01-07</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Directional coupler</td><td rowspan=1 colspan=1>Werlatone(HDC)</td><td rowspan=1 colspan=1>C5982-12</td><td rowspan=1 colspan=1>106464</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>RF power amplier</td><td rowspan=1 colspan=1>Milmega</td><td rowspan=1 colspan=1>AS0827-55</td><td rowspan=1 colspan=1>1066644</td><td rowspan=1 colspan=1>2023-12-28</td><td rowspan=1 colspan=1>2026-12-27</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>Directional coupler</td><td rowspan=1 colspan=1>Werlatone(HDC)</td><td rowspan=1 colspan=1>C6148-12</td><td rowspan=1 colspan=1>106400</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Power meter</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>N1914A</td><td rowspan=1 colspan=1>MY54466075</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>Power sensor(2 set)</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>E9304A</td><td rowspan=1 colspan=1>MY54370020/MY54370019</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>Isotropic field probe</td><td rowspan=1 colspan=1>ETS-Lindgren</td><td rowspan=1 colspan=1>HI6105-USB</td><td rowspan=1 colspan=1>168988</td><td rowspan=1 colspan=1>2024-05-24</td><td rowspan=1 colspan=1>2025-05-23</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>Log periodic antenna</td><td rowspan=1 colspan=1>Schwarzbeck</td><td rowspan=1 colspan=1>STLP9128D</td><td rowspan=1 colspan=1>9128D088</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>Log periodic antenna</td><td rowspan=1 colspan=1>Schwarzbeck</td><td rowspan=1 colspan=1>STLP9149</td><td rowspan=1 colspan=1>9149-465</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>RF power amplifier</td><td rowspan=1 colspan=1>BONN</td><td rowspan=1 colspan=1>BLMA 2060-100S</td><td rowspan=1 colspan=1>1610981</td><td rowspan=1 colspan=1>2023-01-14</td><td rowspan=1 colspan=1>2026-01-13</td></tr></table>",
                                            "image_path": "209e15d7f648a0d0950f10e6a3b9798a4663cb6bcbed7e7150b7d5722ecacfe3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9892
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        499,
                        533,
                        564
                    ],
                    "blocks": [
                        {
                            "score": 0.6103,
                            "bbox": [
                                63,
                                490,
                                114,
                                500
                            ],
                            "index": 6,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        489,
                                        114,
                                        501
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                489,
                                                114,
                                                501
                                            ],
                                            "type": "text",
                                            "content": "Environment",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9851,
                            "bbox": [
                                65,
                                499,
                                533,
                                564
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        499,
                                        533,
                                        564
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                499,
                                                533,
                                                564
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>semi-anechoicchamber</td><td rowspan=1 colspan=1>TDK</td><td rowspan=1 colspan=1>SAC-3</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>2024-01-05</td><td rowspan=1 colspan=1>2029-01-04</td></tr></table>",
                                            "image_path": "7a9ae12c595dd8570989994d0a442a3a9551438cd3f7d8fa01c489d42eb3c4b2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9851
                },
                {
                    "score": 0.9586,
                    "bbox": [
                        39,
                        591,
                        347,
                        608
                    ],
                    "index": 8,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                38,
                                588,
                                347,
                                609
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        38,
                                        588,
                                        347,
                                        609
                                    ],
                                    "type": "text",
                                    "content": "5 Electromagnetic Interference Test Results",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9555,
                    "bbox": [
                        40,
                        618,
                        426,
                        633
                    ],
                    "index": 9,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                40,
                                618,
                                426,
                                633
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        618,
                                        426,
                                        633
                                    ],
                                    "type": "text",
                                    "content": "5.1 Conducted Emissions on Mains Terminals, 150 kHz to 30 MHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.7019,
                    "bbox": [
                        79,
                        649,
                        351,
                        663
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                649,
                                349,
                                664
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        649,
                                        168,
                                        664
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        650,
                                        349,
                                        662
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        649,
                        349,
                        664
                    ]
                },
                {
                    "score": 0.7079,
                    "bbox": [
                        79,
                        666,
                        232,
                        679
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                666,
                                232,
                                680
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        666,
                                        143,
                                        679
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        666,
                                        232,
                                        680
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        666,
                        232,
                        680
                    ]
                },
                {
                    "score": 0.685,
                    "bbox": [
                        79,
                        682,
                        233,
                        695
                    ],
                    "index": 12,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                681,
                                234,
                                696
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        681,
                                        130,
                                        696
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        211,
                                        681,
                                        234,
                                        696
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        681,
                        234,
                        696
                    ]
                },
                {
                    "score": 0.6813,
                    "bbox": [
                        80,
                        698,
                        233,
                        711
                    ],
                    "index": 13,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                81,
                                698,
                                234,
                                712
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        698,
                                        234,
                                        712
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        81,
                        698,
                        234,
                        712
                    ]
                },
                {
                    "score": 0.6863,
                    "bbox": [
                        79,
                        715,
                        233,
                        729
                    ],
                    "index": 14,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                714,
                                234,
                                730
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        714,
                                        149,
                                        730
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        714,
                                        234,
                                        729
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        714,
                        234,
                        730
                    ]
                },
                {
                    "score": 0.7165,
                    "bbox": [
                        80,
                        731,
                        232,
                        745
                    ],
                    "index": 15,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                730,
                                232,
                                747
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        730,
                                        168,
                                        747
                                    ],
                                    "type": "text",
                                    "content": "Frequency Range:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        209,
                                        731,
                                        232,
                                        745
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        730,
                        232,
                        747
                    ]
                },
                {
                    "score": 0.7367,
                    "bbox": [
                        80,
                        748,
                        232,
                        760
                    ],
                    "index": 16,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                746,
                                234,
                                762
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        746,
                                        158,
                                        762
                                    ],
                                    "type": "text",
                                    "content": "Class / Severity:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        746,
                                        234,
                                        762
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        746,
                        234,
                        762
                    ]
                },
                {
                    "score": 0.7564,
                    "bbox": [
                        80,
                        763,
                        232,
                        776
                    ],
                    "index": 17,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                762,
                                234,
                                778
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        763,
                                        126,
                                        777
                                    ],
                                    "type": "text",
                                    "content": "Detector:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        210,
                                        762,
                                        234,
                                        778
                                    ],
                                    "type": "text",
                                    "content": "N/A",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        762,
                        234,
                        778
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        81,
                        70,
                        543,
                        174
                    ],
                    "blocks": [
                        {
                            "score": 0.5548,
                            "bbox": [
                                81,
                                59,
                                108,
                                70
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        58,
                                        109,
                                        72
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                58,
                                                109,
                                                72
                                            ],
                                            "type": "text",
                                            "content": "Limit:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9613,
                            "bbox": [
                                81,
                                70,
                                543,
                                174
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        70,
                                        543,
                                        174
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                70,
                                                543,
                                                174
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=2 colspan=1>Frequency range(MHz)</td><td rowspan=1 colspan=2>At mains Terminals (dB μV)</td></tr><tr><td rowspan=1 colspan=1>Quasi-peak</td><td rowspan=1 colspan=1>Average</td></tr><tr><td rowspan=1 colspan=1>0.15 to 0.50</td><td rowspan=1 colspan=1>66-56</td><td rowspan=1 colspan=1>56-46</td></tr><tr><td rowspan=1 colspan=1>0.50 to 5</td><td rowspan=1 colspan=1>56</td><td rowspan=1 colspan=1>46</td></tr><tr><td rowspan=1 colspan=1>5 to 30</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>50</td></tr><tr><td rowspan=1 colspan=3>Note1: The lower limit is applicable at the transition frequency.</td></tr></table>",
                                            "image_path": "ed495e0b8cf491c9cbe9ecee0efdefcd79047099e8d2b75e6b41f21d630864f0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9613
                },
                {
                    "score": 0.9159,
                    "bbox": [
                        43,
                        194,
                        399,
                        208
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                44,
                                193,
                                399,
                                208
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        44,
                                        193,
                                        399,
                                        208
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9636,
                    "bbox": [
                        39,
                        218,
                        282,
                        233
                    ],
                    "index": 5,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                218,
                                281,
                                234
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        218,
                                        281,
                                        234
                                    ],
                                    "type": "text",
                                    "content": "5.2 Radiated Emissions, 30MHz to 1GHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9342,
                    "bbox": [
                        79,
                        249,
                        348,
                        263
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                249,
                                347,
                                264
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        249,
                                        165,
                                        264
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        250,
                                        347,
                                        262
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9076,
                    "bbox": [
                        79,
                        265,
                        257,
                        279
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                265,
                                256,
                                279
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        265,
                                        141,
                                        279
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        266,
                                        256,
                                        279
                                    ],
                                    "type": "text",
                                    "content": "CISPR11",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9027,
                    "bbox": [
                        79,
                        281,
                        268,
                        295
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                280,
                                267,
                                295
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        280,
                                        130,
                                        295
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        282,
                                        267,
                                        295
                                    ],
                                    "type": "text",
                                    "content": "2024-07-05",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9317,
                    "bbox": [
                        79,
                        298,
                        261,
                        312
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                81,
                                298,
                                259,
                                312
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        298,
                                        259,
                                        312
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: 28℃ 52%",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9114,
                    "bbox": [
                        79,
                        316,
                        248,
                        330
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                314,
                                248,
                                333
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        314,
                                        148,
                                        333
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        315,
                                        248,
                                        331
                                    ],
                                    "type": "text",
                                    "content": "DC 3V",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8937,
                    "bbox": [
                        79,
                        334,
                        291,
                        348
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                333,
                                290,
                                350
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        333,
                                        165,
                                        350
                                    ],
                                    "type": "text",
                                    "content": "Frequency Range:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        335,
                                        290,
                                        347
                                    ],
                                    "type": "text",
                                    "content": "30 MHz to 1 GHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8662,
                    "bbox": [
                        79,
                        350,
                        340,
                        364
                    ],
                    "index": 12,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                350,
                                339,
                                364
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        350,
                                        124,
                                        364
                                    ],
                                    "type": "text",
                                    "content": "Test site:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        350,
                                        339,
                                        363
                                    ],
                                    "type": "text",
                                    "content": "3m Semi-anechoic chamber",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8324,
                    "bbox": [
                        79,
                        366,
                        291,
                        380
                    ],
                    "index": 13,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                365,
                                291,
                                381
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        365,
                                        113,
                                        381
                                    ],
                                    "type": "text",
                                    "content": "Class:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        366,
                                        291,
                                        381
                                    ],
                                    "type": "text",
                                    "content": "Group 1, Class B",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9002,
                    "bbox": [
                        79,
                        382,
                        433,
                        397
                    ],
                    "index": 14,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                381,
                                433,
                                397
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        381,
                                        125,
                                        397
                                    ],
                                    "type": "text",
                                    "content": "Detector:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        382,
                                        433,
                                        397
                                    ],
                                    "type": "text",
                                    "content": "Peak for pre-scan (120 kHz resolution bandwidth)",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.6117,
                    "bbox": [
                        80,
                        399,
                        108,
                        411
                    ],
                    "index": 15,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                399,
                                108,
                                412
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        399,
                                        108,
                                        412
                                    ],
                                    "type": "text",
                                    "content": "Limit:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        80,
                        415,
                        518,
                        479
                    ],
                    "blocks": [
                        {
                            "score": 0.9847,
                            "bbox": [
                                80,
                                415,
                                518,
                                479
                            ],
                            "index": 16,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        415,
                                        518,
                                        479
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                415,
                                                518,
                                                479
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Frequency range(MHz)</td><td rowspan=1 colspan=1>Quasi-peak limits dB (uV/m)</td></tr><tr><td rowspan=1 colspan=1>30 to 230</td><td rowspan=1 colspan=1>40</td></tr><tr><td rowspan=1 colspan=1>230 to 1000</td><td rowspan=1 colspan=1>47</td></tr><tr><td rowspan=1 colspan=2>At transitional frequencies the lower limit applies.</td></tr></table>",
                                            "image_path": "fe3b637b48ce5e8e09dcfb1bf812eedec69045bda82ae722c2383840a45bfc78.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 16,
                    "score": 0.9847
                },
                {
                    "score": 0.9545,
                    "bbox": [
                        40,
                        490,
                        155,
                        504
                    ],
                    "index": 17,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                489,
                                155,
                                505
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        489,
                                        155,
                                        505
                                    ],
                                    "type": "text",
                                    "content": "5.2.1 E.U.T. Operation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.8013,
                    "bbox": [
                        77,
                        514,
                        199,
                        527
                    ],
                    "index": 18,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                515,
                                198,
                                527
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        515,
                                        198,
                                        527
                                    ],
                                    "type": "text",
                                    "content": "Test mode: Mode1,Mode2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9695,
                    "bbox": [
                        78,
                        531,
                        555,
                        568
                    ],
                    "index": 19,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                531,
                                555,
                                545
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        531,
                                        555,
                                        545
                                    ],
                                    "type": "text",
                                    "content": "Pre-scan was performed with peak detector on the EUT. Quasi-peak measurements were performed at",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                542,
                                555,
                                558
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        542,
                                        555,
                                        558
                                    ],
                                    "type": "text",
                                    "content": "the frequencies at which maximum peak emission level were detected. During the tests, the EUT were",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                555,
                                391,
                                569
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        555,
                                        391,
                                        569
                                    ],
                                    "type": "text",
                                    "content": "tested at different working modes to find the maxium emission results.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.841,
                    "bbox": [
                        79,
                        568,
                        297,
                        580
                    ],
                    "index": 20,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                567,
                                296,
                                581
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        567,
                                        296,
                                        581
                                    ],
                                    "type": "text",
                                    "content": "Please see the attached Quasi-peak test results.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9539,
                    "bbox": [
                        79,
                        583,
                        489,
                        597
                    ],
                    "index": 21,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                581,
                                489,
                                599
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        581,
                                        489,
                                        599
                                    ],
                                    "type": "text",
                                    "content": "For radiated emission: Level = Read Level + Antenna Factor + Cable Loss – Preamp Factor.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9578,
                    "bbox": [
                        46,
                        607,
                        207,
                        620
                    ],
                    "index": 22,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                46,
                                606,
                                207,
                                621
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        46,
                                        606,
                                        207,
                                        621
                                    ],
                                    "type": "text",
                                    "content": "5.2.2 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "image",
                    "bbox": [
                        72,
                        631,
                        489,
                        775
                    ],
                    "blocks": [
                        {
                            "score": 0.9751,
                            "bbox": [
                                72,
                                631,
                                489,
                                775
                            ],
                            "index": 23,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        72,
                                        631,
                                        489,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                631,
                                                489,
                                                775
                                            ],
                                            "type": "image",
                                            "image_path": "1c0f7f5bc63baff757d2e3497881923255abbb2965e999b27f20b090f9755463.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 23,
                    "score": 0.9751
                }
            ],
            "page_idx": 7,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.7948,
                    "bbox": [
                        40,
                        41,
                        202,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                41,
                                41,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        41,
                                        41,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9398,
                    "bbox": [
                        266,
                        793,
                        316,
                        805
                    ],
                    "index": 24,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                264,
                                793,
                                317,
                                805
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        793,
                                        317,
                                        805
                                    ],
                                    "type": "text",
                                    "content": "page 7 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        81,
                        70,
                        543,
                        174
                    ],
                    "blocks": [
                        {
                            "score": 0.5548,
                            "bbox": [
                                81,
                                59,
                                108,
                                70
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        58,
                                        109,
                                        72
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                58,
                                                109,
                                                72
                                            ],
                                            "type": "text",
                                            "content": "Limit:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9613,
                            "bbox": [
                                81,
                                70,
                                543,
                                174
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        81,
                                        70,
                                        543,
                                        174
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                81,
                                                70,
                                                543,
                                                174
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=2 colspan=1>Frequency range(MHz)</td><td rowspan=1 colspan=2>At mains Terminals (dB μV)</td></tr><tr><td rowspan=1 colspan=1>Quasi-peak</td><td rowspan=1 colspan=1>Average</td></tr><tr><td rowspan=1 colspan=1>0.15 to 0.50</td><td rowspan=1 colspan=1>66-56</td><td rowspan=1 colspan=1>56-46</td></tr><tr><td rowspan=1 colspan=1>0.50 to 5</td><td rowspan=1 colspan=1>56</td><td rowspan=1 colspan=1>46</td></tr><tr><td rowspan=1 colspan=1>5 to 30</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>50</td></tr><tr><td rowspan=1 colspan=3>Note1: The lower limit is applicable at the transition frequency.</td></tr></table>",
                                            "image_path": "ed495e0b8cf491c9cbe9ecee0efdefcd79047099e8d2b75e6b41f21d630864f0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9613
                },
                {
                    "score": 0.9159,
                    "bbox": [
                        43,
                        194,
                        399,
                        208
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                44,
                                193,
                                399,
                                208
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        44,
                                        193,
                                        399,
                                        208
                                    ],
                                    "type": "text",
                                    "content": "Note: The EUT is powered by batteries , and does not apply to this clause.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        44,
                        193,
                        399,
                        208
                    ]
                },
                {
                    "score": 0.9636,
                    "bbox": [
                        39,
                        218,
                        282,
                        233
                    ],
                    "index": 5,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                218,
                                281,
                                234
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        218,
                                        281,
                                        234
                                    ],
                                    "type": "text",
                                    "content": "5.2 Radiated Emissions, 30MHz to 1GHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9342,
                    "bbox": [
                        79,
                        249,
                        348,
                        263
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                249,
                                347,
                                264
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        249,
                                        165,
                                        264
                                    ],
                                    "type": "text",
                                    "content": "Test Requirement:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        250,
                                        347,
                                        262
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-2:2014+A1:2020",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        249,
                        347,
                        264
                    ]
                },
                {
                    "score": 0.9076,
                    "bbox": [
                        79,
                        265,
                        257,
                        279
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                265,
                                256,
                                279
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        265,
                                        141,
                                        279
                                    ],
                                    "type": "text",
                                    "content": "Test Method:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        266,
                                        256,
                                        279
                                    ],
                                    "type": "text",
                                    "content": "CISPR11",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        265,
                        256,
                        279
                    ]
                },
                {
                    "score": 0.9027,
                    "bbox": [
                        79,
                        281,
                        268,
                        295
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                280,
                                267,
                                295
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        280,
                                        130,
                                        295
                                    ],
                                    "type": "text",
                                    "content": "Test Date:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        213,
                                        282,
                                        267,
                                        295
                                    ],
                                    "type": "text",
                                    "content": "2024-07-05",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        280,
                        267,
                        295
                    ]
                },
                {
                    "score": 0.9317,
                    "bbox": [
                        79,
                        298,
                        261,
                        312
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                81,
                                298,
                                259,
                                312
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        81,
                                        298,
                                        259,
                                        312
                                    ],
                                    "type": "text",
                                    "content": "Temperature and Humidity: 28℃ 52%",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        81,
                        298,
                        259,
                        312
                    ]
                },
                {
                    "score": 0.9114,
                    "bbox": [
                        79,
                        316,
                        248,
                        330
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                314,
                                248,
                                333
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        314,
                                        148,
                                        333
                                    ],
                                    "type": "text",
                                    "content": "Power Supply:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        315,
                                        248,
                                        331
                                    ],
                                    "type": "text",
                                    "content": "DC 3V",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        314,
                        248,
                        333
                    ]
                },
                {
                    "score": 0.8937,
                    "bbox": [
                        79,
                        334,
                        291,
                        348
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                333,
                                290,
                                350
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        333,
                                        165,
                                        350
                                    ],
                                    "type": "text",
                                    "content": "Frequency Range:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        335,
                                        290,
                                        347
                                    ],
                                    "type": "text",
                                    "content": "30 MHz to 1 GHz",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        333,
                        290,
                        350
                    ]
                },
                {
                    "score": 0.8662,
                    "bbox": [
                        79,
                        350,
                        340,
                        364
                    ],
                    "index": 12,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                350,
                                339,
                                364
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        350,
                                        124,
                                        364
                                    ],
                                    "type": "text",
                                    "content": "Test site:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        350,
                                        339,
                                        363
                                    ],
                                    "type": "text",
                                    "content": "3m Semi-anechoic chamber",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        350,
                        339,
                        364
                    ]
                },
                {
                    "score": 0.8324,
                    "bbox": [
                        79,
                        366,
                        291,
                        380
                    ],
                    "index": 13,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                365,
                                291,
                                381
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        365,
                                        113,
                                        381
                                    ],
                                    "type": "text",
                                    "content": "Class:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        366,
                                        291,
                                        381
                                    ],
                                    "type": "text",
                                    "content": "Group 1, Class B",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        365,
                        291,
                        381
                    ]
                },
                {
                    "score": 0.9002,
                    "bbox": [
                        79,
                        382,
                        433,
                        397
                    ],
                    "index": 14,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                381,
                                433,
                                397
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        381,
                                        125,
                                        397
                                    ],
                                    "type": "text",
                                    "content": "Detector:",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        212,
                                        382,
                                        433,
                                        397
                                    ],
                                    "type": "text",
                                    "content": "Peak for pre-scan (120 kHz resolution bandwidth)",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        381,
                        433,
                        397
                    ]
                },
                {
                    "score": 0.6117,
                    "bbox": [
                        80,
                        399,
                        108,
                        411
                    ],
                    "index": 15,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                399,
                                108,
                                412
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        399,
                                        108,
                                        412
                                    ],
                                    "type": "text",
                                    "content": "Limit:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        399,
                        108,
                        412
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        80,
                        415,
                        518,
                        479
                    ],
                    "blocks": [
                        {
                            "score": 0.9847,
                            "bbox": [
                                80,
                                415,
                                518,
                                479
                            ],
                            "index": 16,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        80,
                                        415,
                                        518,
                                        479
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                80,
                                                415,
                                                518,
                                                479
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Frequency range(MHz)</td><td rowspan=1 colspan=1>Quasi-peak limits dB (uV/m)</td></tr><tr><td rowspan=1 colspan=1>30 to 230</td><td rowspan=1 colspan=1>40</td></tr><tr><td rowspan=1 colspan=1>230 to 1000</td><td rowspan=1 colspan=1>47</td></tr><tr><td rowspan=1 colspan=2>At transitional frequencies the lower limit applies.</td></tr></table>",
                                            "image_path": "fe3b637b48ce5e8e09dcfb1bf812eedec69045bda82ae722c2383840a45bfc78.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 16,
                    "score": 0.9847
                },
                {
                    "score": 0.9545,
                    "bbox": [
                        40,
                        490,
                        155,
                        504
                    ],
                    "index": 17,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                39,
                                489,
                                155,
                                505
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        39,
                                        489,
                                        155,
                                        505
                                    ],
                                    "type": "text",
                                    "content": "5.2.1 E.U.T. Operation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.8013,
                    "bbox": [
                        77,
                        514,
                        199,
                        527
                    ],
                    "index": 18,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                79,
                                515,
                                198,
                                527
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        515,
                                        198,
                                        527
                                    ],
                                    "type": "text",
                                    "content": "Test mode: Mode1,Mode2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        515,
                        198,
                        527
                    ]
                },
                {
                    "score": 0.9695,
                    "bbox": [
                        78,
                        531,
                        555,
                        568
                    ],
                    "index": 19,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                531,
                                555,
                                545
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        531,
                                        555,
                                        545
                                    ],
                                    "type": "text",
                                    "content": "Pre-scan was performed with peak detector on the EUT. Quasi-peak measurements were performed at",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                79,
                                542,
                                555,
                                558
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        79,
                                        542,
                                        555,
                                        558
                                    ],
                                    "type": "text",
                                    "content": "the frequencies at which maximum peak emission level were detected. During the tests, the EUT were",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                80,
                                555,
                                391,
                                569
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        555,
                                        391,
                                        569
                                    ],
                                    "type": "text",
                                    "content": "tested at different working modes to find the maxium emission results.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        79,
                        531,
                        555,
                        569
                    ]
                },
                {
                    "score": 0.841,
                    "bbox": [
                        79,
                        568,
                        297,
                        580
                    ],
                    "index": 20,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                567,
                                296,
                                581
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        567,
                                        296,
                                        581
                                    ],
                                    "type": "text",
                                    "content": "Please see the attached Quasi-peak test results.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        567,
                        296,
                        581
                    ]
                },
                {
                    "score": 0.9539,
                    "bbox": [
                        79,
                        583,
                        489,
                        597
                    ],
                    "index": 21,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                80,
                                581,
                                489,
                                599
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        80,
                                        581,
                                        489,
                                        599
                                    ],
                                    "type": "text",
                                    "content": "For radiated emission: Level = Read Level + Antenna Factor + Cable Loss – Preamp Factor.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        80,
                        581,
                        489,
                        599
                    ]
                },
                {
                    "score": 0.9578,
                    "bbox": [
                        46,
                        607,
                        207,
                        620
                    ],
                    "index": 22,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                46,
                                606,
                                207,
                                621
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        46,
                                        606,
                                        207,
                                        621
                                    ],
                                    "type": "text",
                                    "content": "5.2.2 Test Setup and Procedure",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "image",
                    "bbox": [
                        72,
                        631,
                        489,
                        775
                    ],
                    "blocks": [
                        {
                            "score": 0.9751,
                            "bbox": [
                                72,
                                631,
                                489,
                                775
                            ],
                            "index": 23,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        72,
                                        631,
                                        489,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                631,
                                                489,
                                                775
                                            ],
                                            "type": "image",
                                            "image_path": "1c0f7f5bc63baff757d2e3497881923255abbb2965e999b27f20b090f9755463.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 23,
                    "score": 0.9751
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.9465,
                    "bbox": [
                        60,
                        59,
                        396,
                        71
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                57,
                                395,
                                72
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        57,
                                        395,
                                        72
                                    ],
                                    "type": "text",
                                    "content": "1. The radiated emission test was conducted in a semi-anechoic chamber.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9798,
                    "bbox": [
                        60,
                        77,
                        551,
                        122
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                76,
                                550,
                                91
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        76,
                                        550,
                                        91
                                    ],
                                    "type": "text",
                                    "content": "2. The tabletop EUT was placed upon a non-metallic table 0.8m above the ground reference plane. And for",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                93,
                                550,
                                107
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        93,
                                        550,
                                        107
                                    ],
                                    "type": "text",
                                    "content": "floor-standing arrangement, the EUT was placed on the horizontal ground reference plane, but separated",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                108,
                                411,
                                122
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        108,
                                        411,
                                        122
                                    ],
                                    "type": "text",
                                    "content": "from metallic contact with the ground reference plane by 0.1m of insulation.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9713,
                    "bbox": [
                        60,
                        127,
                        551,
                        156
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                125,
                                550,
                                142
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        125,
                                        550,
                                        142
                                    ],
                                    "type": "text",
                                    "content": "3. Before final measurements of radiated emissions, a pre-scan was performed in the spectrum mode with the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                84,
                                142,
                                478,
                                156
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        84,
                                        142,
                                        478,
                                        156
                                    ],
                                    "type": "text",
                                    "content": "peak detector to find out the maximum emission spectrum signature data plots of the EUT.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9852,
                    "bbox": [
                        60,
                        161,
                        552,
                        237
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                161,
                                550,
                                174
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        162,
                                        76,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "4.",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        79,
                                        161,
                                        550,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "The frequencies of maximum emission were determined in the final radiated emissions measurement, the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                177,
                                551,
                                191
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        177,
                                        551,
                                        191
                                    ],
                                    "type": "text",
                                    "content": "physical arrangement of the test system and associated cabling was varied in order to determine the effect",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                192,
                                550,
                                205
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        192,
                                        550,
                                        205
                                    ],
                                    "type": "text",
                                    "content": "on the EUT's emissions in amplitude, direction and frequency. At each frequency, the EUT was rotated",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                207,
                                550,
                                221
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        207,
                                        550,
                                        221
                                    ],
                                    "type": "text",
                                    "content": "360°, and the Antenna was raised and lowered from 1 to 4 meters in order to determine the maximum",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                223,
                                506,
                                237
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        223,
                                        506,
                                        237
                                    ],
                                    "type": "text",
                                    "content": "disturbance. Measurements were performed for both horizontal and vertical Antenna polarization.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "chart",
                    "bbox": [
                        63,
                        270,
                        578,
                        553
                    ],
                    "blocks": [
                        {
                            "score": 0.8542,
                            "bbox": [
                                61,
                                242,
                                190,
                                254
                            ],
                            "index": 6,
                            "type": "chart_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        241,
                                        188,
                                        255
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                241,
                                                188,
                                                255
                                            ],
                                            "type": "text",
                                            "content": "5.2.3 Measurement Data",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.921,
                            "bbox": [
                                60,
                                258,
                                340,
                                271
                            ],
                            "index": 7,
                            "type": "chart_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        258,
                                        339,
                                        271
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                258,
                                                339,
                                                271
                                            ],
                                            "type": "text",
                                            "content": "Figure 1: Measurement results of radiated emission, Mode 1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.8419,
                            "bbox": [
                                63,
                                270,
                                578,
                                553
                            ],
                            "index": 8,
                            "type": "chart_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        270,
                                        578,
                                        553
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                270,
                                                578,
                                                553
                                            ],
                                            "type": "chart",
                                            "image_path": "1b05b6e8c595017043b496a51fa064bd4b7d57dc5c4956fc7c8713c89047fc3e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.8419
                },
                {
                    "type": "table",
                    "bbox": [
                        77,
                        588,
                        537,
                        675
                    ],
                    "blocks": [
                        {
                            "score": 0.6968,
                            "bbox": [
                                77,
                                588,
                                537,
                                675
                            ],
                            "index": 9,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        77,
                                        588,
                                        537,
                                        675
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                77,
                                                588,
                                                537,
                                                675
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"10\">Horizontal Polarization</td></tr><tr><td>No.</td><td>Frequency</td><td>Reading</td><td>(QP)- c.f</td><td>Result</td><td>Limit</td><td>Margin</td><td>Height</td><td>Angle</td><td>Remark</td></tr><tr><td></td><td>[MHz]</td><td>[dB(uV)]</td><td></td><td>[dB(1/m)][dB(uV/m)]</td><td>[dB (uV/m)]</td><td>[dB]</td><td>[cm]</td><td>[deg]</td><td></td></tr><tr><td></td><td>923.291</td><td>21.90</td><td>-3.74</td><td>18.16</td><td>47.00</td><td>28.84</td><td>180.50</td><td>222.80</td><td></td></tr><tr><td></td><td>937.960</td><td>21.54</td><td>-3.37</td><td>18.17</td><td>47.00</td><td>28.83</td><td>308.20</td><td>84.60</td><td></td></tr><tr><td></td><td>937.601</td><td>21.44</td><td>-3.36</td><td>18.08</td><td>47.00</td><td>28.92</td><td>214.50</td><td>44.10</td><td></td></tr><tr><td></td><td>946.606</td><td>21.87</td><td>-3.60</td><td>18.27</td><td>47.00</td><td>28.73</td><td>387.50</td><td>359.30</td><td></td></tr><tr><td>123456</td><td>952.726 961.464</td><td>21.82 21.51</td><td>-3.74 -3.87</td><td>18.08 17.64</td><td>47.00 47.00</td><td>28.92 29.36</td><td>364.80 399.60</td><td>71.30 86.30</td><td></td></tr></table>",
                                            "image_path": "0226310ef09bb0ca507ec76a1f657f331a301281b1255f03341ae89903de46e9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.6968
                },
                {
                    "type": "table",
                    "bbox": [
                        77,
                        680,
                        537,
                        765
                    ],
                    "blocks": [
                        {
                            "score": 0.7887,
                            "bbox": [
                                77,
                                680,
                                537,
                                765
                            ],
                            "index": 10,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        77,
                                        680,
                                        537,
                                        765
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                77,
                                                680,
                                                537,
                                                765
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">Vertical Polarization</td><td rowspan=\"2\">(QP)---</td><td colspan=\"7\"></td><td rowspan=\"2\">Remark</td></tr><tr><td>No.</td><td>Frequency</td><td>Reading [dB(uV)]</td><td>c.f</td><td>Result</td><td>Limit [dB (uV/m)]</td><td>Margin</td><td>Height</td><td>Angle</td></tr><tr><td></td><td>[MHz] 562.548</td><td>33.14</td><td>-10.29</td><td>[dB(1/m)] [dB(uV/m)]</td><td></td><td></td><td>[dB] 24.15</td><td>[cm] 180.80</td><td>[deg] 222.60</td><td></td></tr><tr><td></td><td>923.755</td><td>21.99</td><td></td><td>-3.72</td><td>22.85 18.27</td><td>47.00 47.00</td><td>28.73</td><td>399.70</td><td>341.20</td><td></td></tr><tr><td></td><td>924.418</td><td>21.92</td><td>-3.69</td><td></td><td>18.23</td><td>47.00</td><td>28.77</td><td>396.40</td><td>330.80</td><td></td></tr><tr><td></td><td>929.585</td><td>21.64</td><td>-3.53</td><td></td><td>18.11</td><td>47.00</td><td>28.89</td><td>139.90</td><td>86.10</td><td></td></tr><tr><td></td><td>940.070</td><td>21.27</td><td>-3.41</td><td></td><td>17.86</td><td>47.00</td><td>29.14</td><td>392.10</td><td>80.30</td><td></td></tr><tr><td>123456</td><td>945.031</td><td>21.50</td><td>-3.55</td><td></td><td>17.95</td><td>47.00</td><td>29.05</td><td>267.60</td><td>33.00</td><td></td></tr></table>",
                                            "image_path": "0f728e9122cf5ff07c42fedf26451e42e7cd5a5025e0801e1092120685a8cfb6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 10,
                    "score": 0.7887
                }
            ],
            "page_idx": 8,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.7624,
                    "bbox": [
                        39,
                        41,
                        203,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                40,
                                41,
                                202,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        40,
                                        41,
                                        202,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-01",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9326,
                    "bbox": [
                        266,
                        793,
                        317,
                        805
                    ],
                    "index": 11,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                264,
                                793,
                                317,
                                804
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        793,
                                        317,
                                        804
                                    ],
                                    "type": "text",
                                    "content": "page 8 of 29",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.9465,
                    "bbox": [
                        60,
                        59,
                        396,
                        71
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                57,
                                395,
                                72
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        57,
                                        395,
                                        72
                                    ],
                                    "type": "text",
                                    "content": "1. The radiated emission test was conducted in a semi-anechoic chamber.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        63,
                        57,
                        395,
                        72
                    ]
                },
                {
                    "score": 0.9798,
                    "bbox": [
                        60,
                        77,
                        551,
                        122
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                76,
                                550,
                                91
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        76,
                                        550,
                                        91
                                    ],
                                    "type": "text",
                                    "content": "2. The tabletop EUT was placed upon a non-metallic table 0.8m above the ground reference plane. And for",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                93,
                                550,
                                107
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        93,
                                        550,
                                        107
                                    ],
                                    "type": "text",
                                    "content": "floor-standing arrangement, the EUT was placed on the horizontal ground reference plane, but separated",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                108,
                                411,
                                122
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        108,
                                        411,
                                        122
                                    ],
                                    "type": "text",
                                    "content": "from metallic contact with the ground reference plane by 0.1m of insulation.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        63,
                        76,
                        550,
                        122
                    ]
                },
                {
                    "score": 0.9713,
                    "bbox": [
                        60,
                        127,
                        551,
                        156
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                125,
                                550,
                                142
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        125,
                                        550,
                                        142
                                    ],
                                    "type": "text",
                                    "content": "3. Before final measurements of radiated emissions, a pre-scan was performed in the spectrum mode with the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                84,
                                142,
                                478,
                                156
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        84,
                                        142,
                                        478,
                                        156
                                    ],
                                    "type": "text",
                                    "content": "peak detector to find out the maximum emission spectrum signature data plots of the EUT.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        60,
                        125,
                        550,
                        156
                    ]
                },
                {
                    "score": 0.9852,
                    "bbox": [
                        60,
                        161,
                        552,
                        237
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                161,
                                550,
                                174
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        162,
                                        76,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "4.",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        79,
                                        161,
                                        550,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "The frequencies of maximum emission were determined in the final radiated emissions measurement, the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                82,
                                177,
                                551,
                                191
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        82,
                                        177,
                                        551,
                                        191
                                    ],
                                    "type": "text",
                                    "content": "physical arrangement of the test system and associated cabling was varied in order to determine the effect",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                192,
                                550,
                                205
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        192,
                                        550,
                                        205
                                    ],
                                    "type": "text",
                                    "content": "on the EUT's emissions in amplitude, direction and frequency. At each frequency, the EUT was rotated",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                207,
                                550,
                                221
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        207,
                                        550,
                                        221
                                    ],
                                    "type": "text",
                                    "content": "360°, and the Antenna was raised and lowered from 1 to 4 meters in order to determine the maximum",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                83,
                                223,
                                506,
                                237
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        83,
                                        223,
                                        506,
                                        237
                                    ],
                                    "type": "text",
                                    "content": "disturbance. Measurements were performed for both horizontal and vertical Antenna polarization.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        63,
                        161,
                        551,
                        237
                    ]
                },
                {
                    "type": "chart",
                    "bbox": [
                        63,
                        270,
                        578,
                        553
                    ],
                    "blocks": [
                        {
                            "score": 0.8542,
                            "bbox": [
                                61,
                                242,
                                190,
                                254
                            ],
                            "index": 6,
                            "type": "chart_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        241,
                                        188,
                                        255
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                241,
                                                188,
                                                255
                                            ],
                                            "type": "text",
                                            "content": "5.2.3 Measurement Data",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.921,
                            "bbox": [
                                60,
                                258,
                                340,
                                271
                            ],
                            "index": 7,
                            "type": "chart_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        258,
                                        339,
                                        271
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                258,
                                                339,
                                                271
                                            ],
                                            "type": "text",
                                            "content": "Figure 1: Measurement results of radiated emission, Mode 1",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.8419,
                            "bbox": [
                                63,
                                270,
                                578,
                                553
                            ],
                            "index": 8,
                            "type": "chart_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        270,
                                        578,
                                        553
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                270,
                                                578,
                                                553
                                            ],
                                            "type": "chart",
                                            "image_path": "1b05b6e8c595017043b496a51fa064bd4b7d57dc5c4956fc7c8713c89047fc3e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.8419
                },
                {
                    "type": "table",
                    "bbox": [
                        77,
                        588,
                        537,
                        675
                    ],
                    "blocks": [
                        {
                            "score": 0.6968,
                            "bbox": [
                                77,
                                588,
                                537,
                                675
                            ],
                            "index": 9,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        77,
                                        588,
                                        537,
                                        675
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                77,
                                                588,
                                                537,
                                                675
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"10\">Horizontal Polarization</td></tr><tr><td>No.</td><td>Frequency</td><td>Reading</td><td>(QP)- c.f</td><td>Result</td><td>Limit</td><td>Margin</td><td>Height</td><td>Angle</td><td>Remark</td></tr><tr><td></td><td>[MHz]</td><td>[dB(uV)]</td><td></td><td>[dB(1/m)][dB(uV/m)]</td><td>[dB (uV/m)]</td><td>[dB]</td><td>[cm]</td><td>[deg]</td><td></td></tr><tr><td></td><td>923.291</td><td>21.90</td><td>-3.74</td><td>18.16</td><td>47.00</td><td>28.84</td><td>180.50</td><td>222.80</td><td></td></tr><tr><td></td><td>937.960</td><td>21.54</td><td>-3.37</td><td>18.17</td><td>47.00</td><td>28.83</td><td>308.20</td><td>84.60</td><td></td></tr><tr><td></td><td>937.601</td><td>21.44</td><td>-3.36</td><td>18.08</td><td>47.00</td><td>28.92</td><td>214.50</td><td>44.10</td><td></td></tr><tr><td></td><td>946.606</td><td>21.87</td><td>-3.60</td><td>18.27</td><td>47.00</td><td>28.73</td><td>387.50</td><td>359.30</td><td></td></tr><tr><td>123456</td><td>952.726 961.464</td><td>21.82 21.51</td><td>-3.74 -3.87</td><td>18.08 17.64</td><td>47.00 47.00</td><td>28.92 29.36</td><td>364.80 399.60</td><td>71.30 86.30</td><td></td></tr></table>",
                                            "image_path": "0226310ef09bb0ca507ec76a1f657f331a301281b1255f03341ae89903de46e9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.6968
                },
                {
                    "type": "table",
                    "bbox": [
                        77,
                        680,
                        537,
                        765
                    ],
                    "blocks": [
                        {
                            "score": 0.7887,
                            "bbox": [
                                77,
                                680,
                                537,
                                765
                            ],
                            "index": 10,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        77,
                                        680,
                                        537,
                                        765
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                77,
                                                680,
                                                537,
                                                765
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">Vertical Polarization</td><td rowspan=\"2\">(QP)---</td><td colspan=\"7\"></td><td rowspan=\"2\">Remark</td></tr><tr><td>No.</td><td>Frequency</td><td>Reading [dB(uV)]</td><td>c.f</td><td>Result</td><td>Limit [dB (uV/m)]</td><td>Margin</td><td>Height</td><td>Angle</td></tr><tr><td></td><td>[MHz] 562.548</td><td>33.14</td><td>-10.29</td><td>[dB(1/m)] [dB(uV/m)]</td><td></td><td></td><td>[dB] 24.15</td><td>[cm] 180.80</td><td>[deg] 222.60</td><td></td></tr><tr><td></td><td>923.755</td><td>21.99</td><td></td><td>-3.72</td><td>22.85 18.27</td><td>47.00 47.00</td><td>28.73</td><td>399.70</td><td>341.20</td><td></td></tr><tr><td></td><td>924.418</td><td>21.92</td><td>-3.69</td><td></td><td>18.23</td><td>47.00</td><td>28.77</td><td>396.40</td><td>330.80</td><td></td></tr><tr><td></td><td>929.585</td><td>21.64</td><td>-3.53</td><td></td><td>18.11</td><td>47.00</td><td>28.89</td><td>139.90</td><td>86.10</td><td></td></tr><tr><td></td><td>940.070</td><td>21.27</td><td>-3.41</td><td></td><td>17.86</td><td>47.00</td><td>29.14</td><td>392.10</td><td>80.30</td><td></td></tr><tr><td>123456</td><td>945.031</td><td>21.50</td><td>-3.55</td><td></td><td>17.95</td><td>47.00</td><td>29.05</td><td>267.60</td><td>33.00</td><td></td></tr></table>",
                                            "image_path": "0f728e9122cf5ff07c42fedf26451e42e7cd5a5025e0801e1092120685a8cfb6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 10,
                    "score": 0.7887
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "chart",
                    "bbox": [
                        65,
                        74,
                        576,
                        442
                    ],
                    "blocks": [
                        {
                            "score": 0.938,
                            "bbox": [
                                64,
                                58,
                                342,
                                71
                            ],
                            "index": 2,
                            "type": "chart_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        59,
                                        341,
                                        72
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                59,
                                                341,
                                                72
                                            ],
                                            "type": "text",
                                            "content": "Figure 2: Measurement results of radiated emission, Mode 2",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9698,
                            "bbox": [
                                65,
                                74,
                                576,
                                442
                            ],
                            "index": 3,
                            "type": "chart_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        74,
                                        576,
                                        442
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                74,
                                                576,
                                                442
                                            ],
                                            "type": "chart",
                                            "image_path": "32c0625ac1c681cc4cac5b9c512eb6b967192b15dfa46419e3dad6ef24b27725.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6473,
                            "bbox": [
                                73,
                                447,
                                141,
                                462
                            ],
                            "index": 4,
                            "type": "chart_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        73,
                                        445,
                                        141,
                                        462
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                445,
                                                141,
                                                462
                                            ],
                                            "type": "text",
                                            "content": "Final Result",
                                            "score": 0.971
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9698
                },
                {
                    "type": "table",
                    "bbox": [
                        73,
                        482,
                        549,
                        592
                    ],
                    "blocks": [
                        {
                            "score": 0.9464,
                            "bbox": [
                                73,
                                482,
                                549,
                                592
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        73,
                                        482,
                                        549,
                                        592
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                482,
                                                549,
                                                592
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>No.</td><td>Frequency</td><td>Reading</td><td>c. f</td><td>Result</td><td>Limit</td><td>Margin</td><td>Height</td><td>Angle</td><td>Remark</td></tr><tr><td></td><td>[MHz] 928.671</td><td>[dB(uV)] 21.67</td><td>-3.56</td><td>[dB(1/m)][dB(uV/m)] 18.11</td><td>] [dB(uV/m)] 47.00</td><td>[dB] 28.89</td><td>[cm] 212.80</td><td>[deg] 0.90</td><td></td></tr><tr><td></td><td>929.430</td><td>21.82</td><td>-3.54</td><td>18.28</td><td>47.00</td><td>28.72</td><td>135.10</td><td>264.60</td><td></td></tr><tr><td></td><td>929.968</td><td>21.93</td><td>-3.52</td><td>18.41</td><td>47.00</td><td>28.59</td><td>238.00</td><td>310.50</td><td></td></tr><tr><td></td><td>931.203</td><td>22.00</td><td>-3.47</td><td>18.53</td><td>47.00</td><td>28.47</td><td>107.50</td><td>79.50</td><td></td></tr><tr><td>123456</td><td>954.813</td><td>21.45</td><td>-3.75</td><td>17.70</td><td>47.00</td><td>29.30</td><td>396.70</td><td>58.60</td><td></td></tr><tr><td></td><td>966.678</td><td>21.22</td><td>-4.14</td><td>17.08</td><td>47.00</td><td>29.92</td><td>160.00</td><td>217.40</td><td></td></tr></table>",
                                            "image_path": "b338b67fecfe96067f595e67d928974b7df9524ff209dfd27592d9ac20f15bb3.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.8436,
                            "bbox": [
                                73,
                                601,
                                249,
                                615
                            ],
                            "index": 6,
                            "type": "table_footnote",
                            "lines": []
                        }
                    ],
                    "index": 5,
                    "score": 0.9464
                },
                {
                    "type": "table",
                    "bbox": [
                        73,
                        614,
                        549,
                        722
                    ],
                    "blocks": [
                        {
                            "score": 0.9577,
                            "bbox": [
                                73,
                                614,
                                549,
                                722
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        73,
                                        614,
                                        549,
                                        722
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                73,
                                                614,
                                                549,
                                                722
                                            ],
                                            "type": "table",
