[
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9428,
                "bbox": [
                    109,
                    113,
                    559,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.984,
                "bbox": [
                    186,
                    237,
                    1475,
                    2097
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=2>TEST REPORT NO.:ETX202303-07-078-01</td></tr><tr><td rowspan=1 colspan=1>Standard</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td rowspan=1 colspan=1>ClientAddress</td><td rowspan=1 colspan=1>Andon Health Co., Ltd.No.3 JinPing Street, Ya An Road, nankai District,Tianjin, China</td></tr><tr><td rowspan=1 colspan=1>Trade Mark</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Test Item</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Model/type reference</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>Serial Number</td><td rowspan=1 colspan=1>KE04(LOT)</td></tr><tr><td rowspan=1 colspan=1>Test laboratoryAddress</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya AnRoad, Nankai District, Tianjin,China</td></tr><tr><td rowspan=1 colspan=1>Testing period</td><td rowspan=1 colspan=1>2024.07.05-2024.07.29</td></tr><tr><td rowspan=1 colspan=1>Test Result</td><td rowspan=1 colspan=1>The test item passed the test specification(s).  检测技</td></tr><tr><td rowspan=1 colspan=1>Prepared byReviewed by</td><td rowspan=1 colspan=1>2024-08-15        Sun LiangDate            Name                            signa2024-08-15         Zhang LeDate           Name                             signature</td></tr><tr><td rowspan=1 colspan=1>Other aspects</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>AbbreviationP(ass):passed                        F(ail):failedN/A:not applicable                    N/T:not testedNote</td></tr><tr><td rowspan=1 colspan=2>NoteThis test report relates to the a.m.test sample.Without permission of the test center this test report is not permitted tobe duplicated in extracts.This test report does not entte to cary any safety mark on thisor similar products.</td></tr></table>"
            },
            {
                "cls_id": 20,
                "label": "seal",
                "score": 0.9287,
                "bbox": [
                    1198,
                    1012,
                    1546,
                    1359
                ],
                "index": 3,
                "text": [
                    "天旭C天津√检测技术服务有限公司",
                    "1",
                    "检检检"
                ]
            },
            {
                "label": "ocr_text",
                "bbox": [
                    109,
                    115,
                    559,
                    149
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 0,
            "width": 1653,
            "height": 2337
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7115,
                "bbox": [
                    113,
                    115,
                    563,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.8298,
                "bbox": [
                    150,
                    167,
                    477,
                    212
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9896,
                "bbox": [
                    129,
                    237,
                    1542,
                    1579
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>Electromagnetic Interference(EMI)</td></tr><tr><td rowspan=1 colspan=1>Test</td><td rowspan=1 colspan=1>Requirement</td><td rowspan=1 colspan=1>Test Method</td><td rowspan=1 colspan=1>Result</td></tr><tr><td rowspan=1 colspan=1>Conducted Emission(150 kHz to 30 MHz)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>CISPR11group 1, class B</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Radiated Emission(30MHz to 1000MHz)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>CISPR11 group 1, class B</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=4>Electromagnetic Susceptibility(EMS)</td></tr><tr><td rowspan=1 colspan=1>Test</td><td rowspan=1 colspan=1>Requirement</td><td rowspan=1 colspan=1>Test Method</td><td rowspan=1 colspan=1>Result</td></tr><tr><td rowspan=1 colspan=1>Electrostatic Discharge(ESD)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-2</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=1>Radiated RFElectromagnetic Fields</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-3</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=1>Proximity field from RFwireless communicationequipment.</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-3</td><td rowspan=1 colspan=1>PASS</td></tr><tr><td rowspan=1 colspan=1>Electrical Fast Transientsand Bursts (EFT/B)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-4</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Surges</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-5</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Conducted Disturbance,Induced by RF Fields(150 kHz to 80 MHz)</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-6</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Voltage Dips, ShortInterruptions andVoltage Variations</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-11</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Power FrequencyMagnetic Field</td><td rowspan=1 colspan=1>IEC 60601-1-2:2014+A1:2020</td><td rowspan=1 colspan=1>IEC 61000-4-8</td><td rowspan=1 colspan=1>Exemption,see annex</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9327,
                "bbox": [
                    740,
                    2204,
                    880,
                    2238
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    145,
                    159,
                    479,
                    218
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2204,
                    882,
                    2236
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 1,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9421,
                "bbox": [
                    112,
                    115,
                    564,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9362,
                "bbox": [
                    755,
                    456,
                    883,
                    534
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9483,
                "bbox": [
                    311,
                    645,
                    859,
                    698
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9832,
                "bbox": [
                    261,
                    712,
                    1371,
                    915
                ],
                "index": 4
            },
            {
                "cls_id": 20,
                "label": "seal",
                "score": 0.9779,
                "bbox": [
                    1079,
                    992,
                    1390,
                    1343
                ],
                "index": 5,
                "text": [
                    "APOO",
                    "LTD",
                    "安医疗电子股份",
                    "有限有限司公",
                    "?"
                ]
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7656,
                "bbox": [
                    939,
                    1186,
                    1369,
                    1231
                ],
                "index": 6
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9356,
                "bbox": [
                    740,
                    2203,
                    880,
                    2238
                ],
                "index": 7
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    935,
                    1180,
                    1376,
                    1238
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    744,
                    445,
                    895,
                    547
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2200,
                    884,
                    2239
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    314,
                    643,
                    857,
                    695
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    266,
                    866,
                    627,
                    905
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    312,
                    707,
                    1373,
                    766
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    261,
                    784,
                    1368,
                    834
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 2,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7592,
                "bbox": [
                    112,
                    115,
                    564,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9521,
                "bbox": [
                    111,
                    165,
                    715,
                    211
                ],
                "index": 2
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9543,
                "bbox": [
                    110,
                    241,
                    668,
                    284
                ],
                "index": 3
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5065,
                "bbox": [
                    231,
                    312,
                    1320,
                    1424
                ],
                "index": 4,
                "html": "<table><tr><td>Product Name:</td><td> Infrared No-Touch Forehead Thermometer</td></tr><tr><td>Sample type:</td><td>Client provided</td></tr><tr><td>Model No.(EUT):</td><td>Random sampling PT9L</td></tr><tr><td>Dimensions (W × H × D)</td><td>5.15 in × 1.37 in x 1.49 in</td></tr><tr><td>Applicant:</td><td>Andon Health Co., Ltd.</td></tr><tr><td>Address of Applicant:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin</td></tr><tr><td>Manufacturer:</td><td>300190, China Andon Health Co., Ltd.</td></tr><tr><td>Address of Manufacturer:</td><td>No. 3 JinPing Street, YaAn Road, nankai District, Tianjin</td></tr><tr><td></td><td>300190, China</td></tr><tr><td>Rated Input:</td><td>DC 3V, 2*AAA battery</td></tr><tr><td>AC-DC adapter</td><td>N/A</td></tr><tr><td>Attachment</td><td>N/A</td></tr><tr><td>Software version</td><td>PT-HT2762-V00029-1.0.0</td></tr><tr><td>Firmware version</td><td>PT9L-HFMP01 V1.0</td></tr><tr><td>Intended healthcare</td><td>Professional healthcare facility environment and HOME</td></tr><tr><td>environment</td><td>HEALTHCARE ENVIRONMENT as described in IEC 60601-1-2 (ed.4.1)</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9547,
                "bbox": [
                    110,
                    1474,
                    995,
                    1515
                ],
                "index": 5
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.7563,
                "bbox": [
                    200,
                    1543,
                    425,
                    1581
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9748,
                "bbox": [
                    207,
                    1610,
                    1551,
                    1725
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7756,
                "bbox": [
                    210,
                    1753,
                    508,
                    1789
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9631,
                "bbox": [
                    200,
                    1815,
                    1526,
                    1890
                ],
                "index": 9
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9528,
                "bbox": [
                    111,
                    1925,
                    561,
                    1965
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8808,
                "bbox": [
                    221,
                    1995,
                    1080,
                    2032
                ],
                "index": 11
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.6366,
                "bbox": [
                    111,
                    2032,
                    614,
                    2069
                ],
                "index": 12
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5644,
                "bbox": [
                    226,
                    2071,
                    309,
                    2101
                ],
                "index": 13
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.6613,
                "bbox": [
                    111,
                    2100,
                    848,
                    2174
                ],
                "index": 14
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9432,
                "bbox": [
                    740,
                    2204,
                    880,
                    2237
                ],
                "index": 15
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    109,
                    1920,
                    559,
                    1970
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    216,
                    1755,
                    506,
                    1787
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2203,
                    882,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    107,
                    161,
                    717,
                    215
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    108,
                    237,
                    667,
                    287
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    112,
                    1473,
                    994,
                    1517
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    205,
                    1549,
                    421,
                    1581
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    214,
                    1606,
                    1419,
                    1651
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    212,
                    1645,
                    1551,
                    1690
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    212,
                    1682,
                    801,
                    1728
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    202,
                    1815,
                    1525,
                    1855
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    203,
                    1849,
                    443,
                    1896
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    1996,
                    1082,
                    2034
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    2028,
                    610,
                    2072
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    2065,
                    314,
                    2107
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    109,
                    2096,
                    850,
                    2145
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    220,
                    2139,
                    311,
                    2179
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 3,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7875,
                "bbox": [
                    112,
                    115,
                    565,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8572,
                "bbox": [
                    111,
                    164,
                    629,
                    205
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9694,
                "bbox": [
                    110,
                    235,
                    952,
                    306
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7794,
                "bbox": [
                    110,
                    310,
                    786,
                    355
                ],
                "index": 4
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9449,
                "bbox": [
                    112,
                    387,
                    398,
                    425
                ],
                "index": 5
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9896,
                "bbox": [
                    103,
                    452,
                    1560,
                    1008
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>Mode item</td><td rowspan=1 colspan=1>Mode Name</td><td rowspan=1 colspan=1>Mode description</td></tr><tr><td rowspan=1 colspan=1>Mode 1</td><td rowspan=1 colspan=1>Battery power Standby mode</td><td rowspan=1 colspan=1>Install battery to the EUT and keep the EUT in standbystate</td></tr><tr><td rowspan=1 colspan=1>Mode 2</td><td rowspan=1 colspan=1>Battery power Test mode</td><td rowspan=1 colspan=1>PT9L is powered by the internal battery. Hold down the powerbutton to install the battery and set PT9L in UE1 mode. Duringthe radiation disturbance test, PT9L detects the air and carriesout continuous measurement. During the immunity test, thetemperature sensor detection is point to the blackbody,and theblackbody is set to 37°C.The temperature is continuouslymeasured and compared with the blackbody temperature. Themeasurement accuracy is ±0.2℃.</td></tr></table>"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6696,
                "bbox": [
                    218,
                    1015,
                    1357,
                    1147
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9627,
                "bbox": [
                    217,
                    1157,
                    1374,
                    1290
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9446,
                "bbox": [
                    219,
                    1302,
                    1029,
                    1340
                ],
                "index": 9
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9589,
                "bbox": [
                    111,
                    1422,
                    1061,
                    1464
                ],
                "index": 10
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9857,
                "bbox": [
                    152,
                    1499,
                    1512,
                    1658
                ],
                "index": 11,
                "html": "<table><tr><td rowspan=1 colspan=1>Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model NO.</td></tr><tr><td rowspan=1 colspan=1>BDB Series Precision Temperature Controllers Beijing Boda Changzheng Technology&amp; Blackbody Radiation Source</td><td rowspan=1 colspan=1>BDB Series Precision Temperature Controllers Beijing Boda Changzheng TechnologyDevelopment Co., LTD</td><td rowspan=1 colspan=1>BDB15</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9437,
                "bbox": [
                    741,
                    2204,
                    879,
                    2238
                ],
                "index": 12
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    108,
                    380,
                    399,
                    430
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2200,
                    884,
                    2239
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    105,
                    227,
                    956,
                    284
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    214,
                    272,
                    306,
                    313
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1302,
                    1029,
                    1339
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    163,
                    628,
                    207
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    106,
                    301,
                    789,
                    361
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    219,
                    1010,
                    1353,
                    1053
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    220,
                    1061,
                    1357,
                    1101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    218,
                    1107,
                    327,
                    1151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1158,
                    1303,
                    1195
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    220,
                    1204,
                    1374,
                    1246
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    221,
                    1251,
                    674,
                    1292
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    110,
                    1416,
                    1061,
                    1469
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 4,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9336,
                "bbox": [
                    112,
                    115,
                    564,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.5598,
                "bbox": [
                    110,
                    165,
                    1507,
                    261
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7566,
                "bbox": [
                    254,
                    290,
                    563,
                    333
                ],
                "index": 3
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9648,
                "bbox": [
                    248,
                    495,
                    529,
                    1066
                ],
                "index": 4
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9579,
                "bbox": [
                    551,
                    492,
                    814,
                    1068
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8649,
                "bbox": [
                    955,
                    513,
                    1195,
                    568
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8784,
                "bbox": [
                    954,
                    601,
                    1333,
                    653
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8883,
                "bbox": [
                    955,
                    687,
                    1252,
                    740
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.896,
                "bbox": [
                    956,
                    774,
                    1219,
                    827
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8953,
                "bbox": [
                    956,
                    860,
                    1203,
                    911
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8898,
                "bbox": [
                    956,
                    948,
                    1230,
                    1000
                ],
                "index": 11
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8559,
                "bbox": [
                    956,
                    1035,
                    1112,
                    1085
                ],
                "index": 12
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9579,
                "bbox": [
                    111,
                    1153,
                    596,
                    1197
                ],
                "index": 13
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.7936,
                "bbox": [
                    241,
                    1225,
                    592,
                    1262
                ],
                "index": 14
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9894,
                "bbox": [
                    191,
                    1264,
                    1471,
                    1720
                ],
                "index": 15,
                "html": "<table><tr><td rowspan=1 colspan=1>Test Item</td><td rowspan=1 colspan=1>FrequencyRange</td><td rowspan=1 colspan=1>MeasurementUncertainty</td><td rowspan=1 colspan=1><eq>\\mathsf { U } _ { \\mathsf { c i s p r } }</eq></td></tr><tr><td rowspan=1 colspan=1>Conducted Emissionat mains port using AMN</td><td rowspan=1 colspan=1>150kHz-30MHz</td><td rowspan=1 colspan=1>3.2dB</td><td rowspan=1 colspan=1>3.4dB</td></tr><tr><td rowspan=1 colspan=1>Radiated Emission</td><td rowspan=1 colspan=1>30MHz-1000MHz</td><td rowspan=1 colspan=1>3.9dB</td><td rowspan=1 colspan=1>6.3dB</td></tr><tr><td rowspan=1 colspan=1>Radiated Emission</td><td rowspan=1 colspan=1>1GHz-6GHz</td><td rowspan=1 colspan=1>5.1dB</td><td rowspan=1 colspan=1>5.2dB</td></tr><tr><td rowspan=1 colspan=4>Remark:AMN – Artificial Mains Network</td></tr></table>"
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6448,
                "bbox": [
                    227,
                    1730,
                    1516,
                    1800
                ],
                "index": 17
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9579,
                "bbox": [
                    110,
                    1829,
                    472,
                    1877
                ],
                "index": 18
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.6998,
                "bbox": [
                    112,
                    1905,
                    369,
                    1939
                ],
                "index": 19
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9859,
                "bbox": [
                    183,
                    1933,
                    1479,
                    2172
                ],
                "index": 20,
                "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>Test receiver</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>N9038A-508</td><td rowspan=1 colspan=1>MY54130074</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>310 Low NoiseAmplifier</td><td rowspan=1 colspan=1>SONOMA</td><td rowspan=1 colspan=1>310N</td><td rowspan=1 colspan=1>344218</td><td rowspan=1 colspan=1>2024-01-08</td><td rowspan=1 colspan=1>2026-01-07</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>BiConiLog Antenna</td><td rowspan=1 colspan=1>ETS-Lindgren</td><td rowspan=1 colspan=1>3142E</td><td rowspan=1 colspan=1>166231</td><td rowspan=1 colspan=1>2024-05-11</td><td rowspan=1 colspan=1>2027-05-10</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9437,
                "bbox": [
                    740,
                    2204,
                    880,
                    2238
                ],
                "index": 21
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    256,
                    286,
                    561,
                    335
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    959,
                    685,
                    1252,
                    740
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    956,
                    1027,
                    1117,
                    1089
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2203,
                    882,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    955,
                    504,
                    1200,
                    574
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    959,
                    771,
                    1220,
                    828
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    957,
                    858,
                    1204,
                    911
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    959,
                    944,
                    1232,
                    1002
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    1906,
                    369,
                    1943
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    1149,
                    596,
                    1200
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    110,
                    165,
                    1506,
                    214
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    214,
                    1162,
                    264
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    984,
                    600,
                    1333,
                    650
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    244,
                    1226,
                    591,
                    1262
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    107,
                    1823,
                    474,
                    1882
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    230,
                    1726,
                    1518,
                    1772
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    231,
                    1759,
                    885,
                    1800
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 5,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9405,
                "bbox": [
                    113,
                    116,
                    562,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.7204,
                "bbox": [
                    189,
                    196,
                    475,
                    227
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.983,
                "bbox": [
                    189,
                    224,
                    1475,
                    363
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>ESD simulator</td><td rowspan=1 colspan=1>EMTEST</td><td rowspan=1 colspan=1>Dito</td><td rowspan=1 colspan=1>P1420134242</td><td rowspan=1 colspan=1>2024-04-28</td><td rowspan=1 colspan=1>2025-04-27</td></tr></table>"
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.9057,
                "bbox": [
                    187,
                    465,
                    625,
                    496
                ],
                "index": 4
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9892,
                "bbox": [
                    185,
                    490,
                    1479,
                    1284
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>Signal generator</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>N5171B-506</td><td rowspan=1 colspan=1>MY53050921</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>RF power amplifier</td><td rowspan=1 colspan=1>Milmega</td><td rowspan=1 colspan=1>80RF1000-250</td><td rowspan=1 colspan=1>1066643</td><td rowspan=1 colspan=1>2024-01-08</td><td rowspan=1 colspan=1>2027-01-07</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Directional coupler</td><td rowspan=1 colspan=1>Werlatone(HDC)</td><td rowspan=1 colspan=1>C5982-12</td><td rowspan=1 colspan=1>106464</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>RF power amplier</td><td rowspan=1 colspan=1>Milmega</td><td rowspan=1 colspan=1>AS0827-55</td><td rowspan=1 colspan=1>1066644</td><td rowspan=1 colspan=1>2023-12-28</td><td rowspan=1 colspan=1>2026-12-27</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>Directional coupler</td><td rowspan=1 colspan=1>Werlatone(HDC)</td><td rowspan=1 colspan=1>C6148-12</td><td rowspan=1 colspan=1>106400</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Power meter</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>N1914A</td><td rowspan=1 colspan=1>MY54466075</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>Power sensor(2 set)</td><td rowspan=1 colspan=1>Agilent</td><td rowspan=1 colspan=1>E9304A</td><td rowspan=1 colspan=1>MY54370020/MY54370019</td><td rowspan=1 colspan=1>2024-12-30</td><td rowspan=1 colspan=1>2025-12-29</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>Isotropic field probe</td><td rowspan=1 colspan=1>ETS-Lindgren</td><td rowspan=1 colspan=1>HI6105-USB</td><td rowspan=1 colspan=1>168988</td><td rowspan=1 colspan=1>2024-05-24</td><td rowspan=1 colspan=1>2025-05-23</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>Log periodic antenna</td><td rowspan=1 colspan=1>Schwarzbeck</td><td rowspan=1 colspan=1>STLP9128D</td><td rowspan=1 colspan=1>9128D088</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>Log periodic antenna</td><td rowspan=1 colspan=1>Schwarzbeck</td><td rowspan=1 colspan=1>STLP9149</td><td rowspan=1 colspan=1>9149-465</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>RF power amplifier</td><td rowspan=1 colspan=1>BONN</td><td rowspan=1 colspan=1>BLMA 2060-100S</td><td rowspan=1 colspan=1>1610981</td><td rowspan=1 colspan=1>2023-01-14</td><td rowspan=1 colspan=1>2026-01-13</td></tr></table>"
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.6103,
                "bbox": [
                    177,
                    1362,
                    317,
                    1391
                ],
                "index": 6
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9851,
                "bbox": [
                    181,
                    1387,
                    1481,
                    1568
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Test Equipment</td><td rowspan=1 colspan=1>Manufacturer</td><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=1>Serial No.</td><td rowspan=1 colspan=1>Cal. Date</td><td rowspan=1 colspan=1>Cal.Due date</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>semi-anechoicchamber</td><td rowspan=1 colspan=1>TDK</td><td rowspan=1 colspan=1>SAC-3</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>2024-01-05</td><td rowspan=1 colspan=1>2029-01-04</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9586,
                "bbox": [
                    111,
                    1642,
                    966,
                    1689
                ],
                "index": 8
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9555,
                "bbox": [
                    112,
                    1719,
                    1184,
                    1760
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7019,
                "bbox": [
                    221,
                    1805,
                    976,
                    1842
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7079,
                "bbox": [
                    222,
                    1851,
                    646,
                    1888
                ],
                "index": 11
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.685,
                "bbox": [
                    222,
                    1896,
                    648,
                    1931
                ],
                "index": 12
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6813,
                "bbox": [
                    223,
                    1940,
                    648,
                    1976
                ],
                "index": 13
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6863,
                "bbox": [
                    222,
                    1988,
                    648,
                    2025
                ],
                "index": 14
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7165,
                "bbox": [
                    223,
                    2033,
                    645,
                    2070
                ],
                "index": 15
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7367,
                "bbox": [
                    223,
                    2078,
                    647,
                    2113
                ],
                "index": 16
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7564,
                "bbox": [
                    223,
                    2122,
                    647,
                    2156
                ],
                "index": 17
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9377,
                "bbox": [
                    741,
                    2205,
                    879,
                    2237
                ],
                "index": 18
            },
            {
                "label": "ocr_text",
                "bbox": [
                    113,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    189,
                    465,
                    624,
                    498
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    1850,
                    399,
                    1888
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    586,
                    1850,
                    647,
                    1889
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1894,
                    363,
                    1934
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    587,
                    1893,
                    652,
                    1936
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    1939,
                    650,
                    1980
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1984,
                    416,
                    2030
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    585,
                    1986,
                    651,
                    2026
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    2029,
                    468,
                    2077
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    582,
                    2031,
                    647,
                    2071
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    2074,
                    440,
                    2119
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    584,
                    2074,
                    651,
                    2117
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    2121,
                    350,
                    2160
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    585,
                    2119,
                    651,
                    2162
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    189,
                    193,
                    475,
                    232
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    176,
                    1361,
                    317,
                    1393
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2200,
                    884,
                    2239
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    108,
                    1636,
                    966,
                    1692
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1803,
                    467,
                    1846
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    591,
                    1808,
                    972,
                    1840
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    113,
                    1717,
                    1186,
                    1761
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 6,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7948,
                "bbox": [
                    112,
                    115,
                    563,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5548,
                "bbox": [
                    226,
                    164,
                    302,
                    195
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9613,
                "bbox": [
                    225,
                    197,
                    1511,
                    485
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=2 colspan=1>Frequency range(MHz)</td><td rowspan=1 colspan=2>At mains Terminals (dB μV)</td></tr><tr><td rowspan=1 colspan=1>Quasi-peak</td><td rowspan=1 colspan=1>Average</td></tr><tr><td rowspan=1 colspan=1>0.15 to 0.50</td><td rowspan=1 colspan=1>66-56</td><td rowspan=1 colspan=1>56-46</td></tr><tr><td rowspan=1 colspan=1>0.50 to 5</td><td rowspan=1 colspan=1>56</td><td rowspan=1 colspan=1>46</td></tr><tr><td rowspan=1 colspan=1>5 to 30</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>50</td></tr><tr><td rowspan=1 colspan=3>Note1: The lower limit is applicable at the transition frequency.</td></tr></table>"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9159,
                "bbox": [
                    121,
                    539,
                    1110,
                    578
                ],
                "index": 4
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9636,
                "bbox": [
                    111,
                    606,
                    784,
                    649
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9342,
                "bbox": [
                    220,
                    693,
                    968,
                    731
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9076,
                "bbox": [
                    221,
                    737,
                    716,
                    775
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9027,
                "bbox": [
                    221,
                    783,
                    745,
                    822
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9317,
                "bbox": [
                    222,
                    829,
                    726,
                    868
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9114,
                "bbox": [
                    222,
                    880,
                    690,
                    919
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8937,
                "bbox": [
                    221,
                    929,
                    811,
                    968
                ],
                "index": 11
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8662,
                "bbox": [
                    222,
                    974,
                    945,
                    1012
                ],
                "index": 12
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8324,
                "bbox": [
                    222,
                    1019,
                    811,
                    1057
                ],
                "index": 13
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9002,
                "bbox": [
                    222,
                    1063,
                    1203,
                    1103
                ],
                "index": 14
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6117,
                "bbox": [
                    223,
                    1109,
                    300,
                    1144
                ],
                "index": 15
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9847,
                "bbox": [
                    224,
                    1153,
                    1441,
                    1331
                ],
                "index": 16,
                "html": "<table><tr><td rowspan=1 colspan=1>Frequency range(MHz)</td><td rowspan=1 colspan=1>Quasi-peak limits dB (uV/m)</td></tr><tr><td rowspan=1 colspan=1>30 to 230</td><td rowspan=1 colspan=1>40</td></tr><tr><td rowspan=1 colspan=1>230 to 1000</td><td rowspan=1 colspan=1>47</td></tr><tr><td rowspan=1 colspan=2>At transitional frequencies the lower limit applies.</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9545,
                "bbox": [
                    112,
                    1363,
                    433,
                    1401
                ],
                "index": 17
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8013,
                "bbox": [
                    216,
                    1429,
                    555,
                    1464
                ],
                "index": 18
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9695,
                "bbox": [
                    219,
                    1475,
                    1543,
                    1579
                ],
                "index": 19
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.841,
                "bbox": [
                    221,
                    1578,
                    826,
                    1613
                ],
                "index": 20
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9539,
                "bbox": [
                    221,
                    1622,
                    1360,
                    1659
                ],
                "index": 21
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9578,
                "bbox": [
                    129,
                    1688,
                    577,
                    1724
                ],
                "index": 22
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9751,
                "bbox": [
                    200,
                    1754,
                    1359,
                    2155
                ],
                "index": 23
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9398,
                "bbox": [
                    740,
                    2204,
                    880,
                    2237
                ],
                "index": 24
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    873,
                    413,
                    927
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    591,
                    877,
                    690,
                    921
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    129,
                    1684,
                    577,
                    1727
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    1359,
                    433,
                    1404
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1432,
                    552,
                    1464
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2203,
                    882,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    925,
                    460,
                    974
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    590,
                    932,
                    806,
                    964
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    221,
                    1014,
                    314,
                    1060
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    589,
                    1017,
                    810,
                    1059
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1475,
                    1544,
                    1515
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    221,
                    1507,
                    1543,
                    1550
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1542,
                    1087,
                    1582
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    738,
                    392,
                    776
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    589,
                    739,
                    713,
                    775
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    780,
                    363,
                    822
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    592,
                    784,
                    743,
                    820
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    830,
                    722,
                    868
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    163,
                    304,
                    200
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1109,
                    301,
                    1146
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    693,
                    461,
                    734
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    591,
                    696,
                    964,
                    728
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    606,
                    783,
                    650
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    973,
                    347,
                    1012
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    589,
                    974,
                    943,
                    1011
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1061,
                    348,
                    1103
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    589,
                    1062,
                    1203,
                    1103
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    123,
                    537,
                    1110,
                    580
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1575,
                    824,
                    1615
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1615,
                    1360,
                    1664
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 7,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7624,
                "bbox": [
                    111,
                    116,
                    565,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9465,
                "bbox": [
                    168,
                    164,
                    1101,
                    199
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9798,
                "bbox": [
                    167,
                    215,
                    1533,
                    340
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9713,
                "bbox": [
                    168,
                    353,
                    1531,
                    435
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9852,
                "bbox": [
                    167,
                    449,
                    1535,
                    661
                ],
                "index": 5
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.8542,
                "bbox": [
                    170,
                    673,
                    528,
                    707
                ],
                "index": 6
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.921,
                "bbox": [
                    167,
                    718,
                    947,
                    753
                ],
                "index": 7
            },
            {
                "cls_id": 3,
                "label": "chart",
                "score": 0.8419,
                "bbox": [
                    175,
                    752,
                    1607,
                    1537
                ],
                "index": 8
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.6968,
                "bbox": [
                    215,
                    1635,
                    1493,
                    1876
                ],
                "index": 9,
                "html": "<table><tr><td colspan=\"10\">Horizontal Polarization</td></tr><tr><td>No.</td><td>Frequency</td><td>Reading</td><td>(QP)- c.f</td><td>Result</td><td>Limit</td><td>Margin</td><td>Height</td><td>Angle</td><td>Remark</td></tr><tr><td></td><td>[MHz]</td><td>[dB(uV)]</td><td></td><td>[dB(1/m)][dB(uV/m)]</td><td>[dB (uV/m)]</td><td>[dB]</td><td>[cm]</td><td>[deg]</td><td></td></tr><tr><td></td><td>923.291</td><td>21.90</td><td>-3.74</td><td>18.16</td><td>47.00</td><td>28.84</td><td>180.50</td><td>222.80</td><td></td></tr><tr><td></td><td>937.960</td><td>21.54</td><td>-3.37</td><td>18.17</td><td>47.00</td><td>28.83</td><td>308.20</td><td>84.60</td><td></td></tr><tr><td></td><td>937.601</td><td>21.44</td><td>-3.36</td><td>18.08</td><td>47.00</td><td>28.92</td><td>214.50</td><td>44.10</td><td></td></tr><tr><td></td><td>946.606</td><td>21.87</td><td>-3.60</td><td>18.27</td><td>47.00</td><td>28.73</td><td>387.50</td><td>359.30</td><td></td></tr><tr><td>123456</td><td>952.726 961.464</td><td>21.82 21.51</td><td>-3.74 -3.87</td><td>18.08 17.64</td><td>47.00 47.00</td><td>28.92 29.36</td><td>364.80 399.60</td><td>71.30 86.30</td><td></td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7887,
                "bbox": [
                    215,
                    1891,
                    1493,
                    2127
                ],
                "index": 10,
                "html": "<table><tr><td colspan=\"2\">Vertical Polarization</td><td rowspan=\"2\">(QP)---</td><td colspan=\"7\"></td><td rowspan=\"2\">Remark</td></tr><tr><td>No.</td><td>Frequency</td><td>Reading [dB(uV)]</td><td>c.f</td><td>Result</td><td>Limit [dB (uV/m)]</td><td>Margin</td><td>Height</td><td>Angle</td></tr><tr><td></td><td>[MHz] 562.548</td><td>33.14</td><td>-10.29</td><td>[dB(1/m)] [dB(uV/m)]</td><td></td><td></td><td>[dB] 24.15</td><td>[cm] 180.80</td><td>[deg] 222.60</td><td></td></tr><tr><td></td><td>923.755</td><td>21.99</td><td></td><td>-3.72</td><td>22.85 18.27</td><td>47.00 47.00</td><td>28.73</td><td>399.70</td><td>341.20</td><td></td></tr><tr><td></td><td>924.418</td><td>21.92</td><td>-3.69</td><td></td><td>18.23</td><td>47.00</td><td>28.77</td><td>396.40</td><td>330.80</td><td></td></tr><tr><td></td><td>929.585</td><td>21.64</td><td>-3.53</td><td></td><td>18.11</td><td>47.00</td><td>28.89</td><td>139.90</td><td>86.10</td><td></td></tr><tr><td></td><td>940.070</td><td>21.27</td><td>-3.41</td><td></td><td>17.86</td><td>47.00</td><td>29.14</td><td>392.10</td><td>80.30</td><td></td></tr><tr><td>123456</td><td>945.031</td><td>21.50</td><td>-3.55</td><td></td><td>17.95</td><td>47.00</td><td>29.05</td><td>267.60</td><td>33.00</td><td></td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9326,
                "bbox": [
                    739,
                    2205,
                    881,
                    2238
                ],
                "index": 11
            },
            {
                "label": "ocr_text",
                "bbox": [
                    113,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2204,
                    882,
                    2236
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    175,
                    213,
                    1528,
                    253
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    230,
                    259,
                    1529,
                    299
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    301,
                    1143,
                    341
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    169,
                    349,
                    1530,
                    395
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    235,
                    397,
                    1329,
                    435
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    173,
                    719,
                    942,
                    754
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    176,
                    161,
                    1098,
                    200
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    174,
                    671,
                    523,
                    711
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    175,
                    452,
                    212,
                    484
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    220,
                    449,
                    1529,
                    486
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    230,
                    492,
                    1532,
                    531
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    536,
                    1529,
                    572
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    231,
                    576,
                    1529,
                    616
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    622,
                    1407,
                    659
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 8,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8578,
                "bbox": [
                    112,
                    115,
                    565,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.938,
                "bbox": [
                    178,
                    163,
                    950,
                    199
                ],
                "index": 2
            },
            {
                "cls_id": 3,
                "label": "chart",
                "score": 0.9698,
                "bbox": [
                    182,
                    206,
                    1602,
                    1229
                ],
                "index": 3
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6473,
                "bbox": [
                    204,
                    1242,
                    393,
                    1284
                ],
                "index": 4
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9464,
                "bbox": [
                    204,
                    1341,
                    1526,
                    1645
                ],
                "index": 5,
                "html": "<table><tr><td>No.</td><td>Frequency</td><td>Reading</td><td>c. f</td><td>Result</td><td>Limit</td><td>Margin</td><td>Height</td><td>Angle</td><td>Remark</td></tr><tr><td></td><td>[MHz] 928.671</td><td>[dB(uV)] 21.67</td><td>-3.56</td><td>[dB(1/m)][dB(uV/m)] 18.11</td><td>] [dB(uV/m)] 47.00</td><td>[dB] 28.89</td><td>[cm] 212.80</td><td>[deg] 0.90</td><td></td></tr><tr><td></td><td>929.430</td><td>21.82</td><td>-3.54</td><td>18.28</td><td>47.00</td><td>28.72</td><td>135.10</td><td>264.60</td><td></td></tr><tr><td></td><td>929.968</td><td>21.93</td><td>-3.52</td><td>18.41</td><td>47.00</td><td>28.59</td><td>238.00</td><td>310.50</td><td></td></tr><tr><td></td><td>931.203</td><td>22.00</td><td>-3.47</td><td>18.53</td><td>47.00</td><td>28.47</td><td>107.50</td><td>79.50</td><td></td></tr><tr><td>123456</td><td>954.813</td><td>21.45</td><td>-3.75</td><td>17.70</td><td>47.00</td><td>29.30</td><td>396.70</td><td>58.60</td><td></td></tr><tr><td></td><td>966.678</td><td>21.22</td><td>-4.14</td><td>17.08</td><td>47.00</td><td>29.92</td><td>160.00</td><td>217.40</td><td></td></tr></table>"
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.8436,
                "bbox": [
                    203,
                    1671,
                    694,
                    1711
                ],
                "index": 6
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9577,
                "bbox": [
                    203,
                    1706,
                    1526,
                    2006
                ],
                "index": 7,
                "html": "<table><tr><td>No.</td><td>Frequency [MHz]</td><td>Reading [dB(uV)]</td><td>c.f [dB(1/m)][dB(uV/m)]</td><td>Result</td><td>Limit [dB(uV/m)]</td><td>Margin [dB]</td><td>Height [cm]</td><td>Angle [deg]</td><td>Remark</td></tr><tr><td></td><td>825.502</td><td>29.77</td><td>-6.25</td><td>23.52</td><td>47.00</td><td>23.48</td><td>116.80</td><td>258.20</td><td></td></tr><tr><td></td><td>851.196</td><td>27.00</td><td>-6.39</td><td>20.61</td><td>47.00</td><td>26.39</td><td>116.50</td><td>33.90</td><td></td></tr><tr><td></td><td>846.354</td><td>29.27</td><td>-6.34</td><td>22.93</td><td>47.00</td><td>24.07</td><td>111.90</td><td>110.80</td><td></td></tr><tr><td></td><td>855.596</td><td>28.68</td><td>-6.36</td><td>22.32</td><td>47.00</td><td>24.68</td><td>112.90</td><td>116.10</td><td></td></tr><tr><td>123456</td><td>872.003</td><td>28.21</td><td>-6.16</td><td>22.05</td><td>47.00</td><td>24.95</td><td>112.50</td><td>103.10</td><td></td></tr><tr><td></td><td>945.991</td><td>24.37</td><td>-3.58</td><td>20.79</td><td>47.00</td><td>26.21</td><td>107.70</td><td>184.70</td><td></td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9299,
                "bbox": [
                    739,
                    2204,
                    881,
                    2238
                ],
                "index": 8
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2201,
                    884,
                    2240
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    206,
                    1665,
                    695,
                    1717
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    183,
                    164,
                    948,
                    201
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    203,
                    1237,
                    393,
                    1286
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 9,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9227,
                "bbox": [
                    112,
                    116,
                    564,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.8922,
                "bbox": [
                    110,
                    166,
                    996,
                    214
                ],
                "index": 2
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9601,
                "bbox": [
                    110,
                    265,
                    996,
                    307
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9559,
                "bbox": [
                    222,
                    355,
                    1380,
                    493
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9468,
                "bbox": [
                    224,
                    505,
                    542,
                    540
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9292,
                "bbox": [
                    224,
                    555,
                    407,
                    590
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9512,
                "bbox": [
                    223,
                    605,
                    765,
                    641
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9519,
                "bbox": [
                    223,
                    655,
                    873,
                    691
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8808,
                "bbox": [
                    223,
                    704,
                    1284,
                    790
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9455,
                "bbox": [
                    224,
                    806,
                    499,
                    841
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9493,
                "bbox": [
                    224,
                    856,
                    716,
                    892
                ],
                "index": 11
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9511,
                "bbox": [
                    224,
                    904,
                    920,
                    940
                ],
                "index": 12
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9512,
                "bbox": [
                    224,
                    955,
                    585,
                    991
                ],
                "index": 13
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9489,
                "bbox": [
                    223,
                    1003,
                    774,
                    1040
                ],
                "index": 14
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9474,
                "bbox": [
                    223,
                    1053,
                    991,
                    1091
                ],
                "index": 15
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9734,
                "bbox": [
                    223,
                    1104,
                    1304,
                    1191
                ],
                "index": 16
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9767,
                "bbox": [
                    223,
                    1203,
                    1340,
                    1291
                ],
                "index": 17
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9173,
                "bbox": [
                    224,
                    1303,
                    1279,
                    1341
                ],
                "index": 18
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8346,
                "bbox": [
                    223,
                    1353,
                    1262,
                    1442
                ],
                "index": 19
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9664,
                "bbox": [
                    223,
                    1454,
                    1266,
                    1542
                ],
                "index": 20
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9764,
                "bbox": [
                    222,
                    1553,
                    1364,
                    1640
                ],
                "index": 21
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8275,
                "bbox": [
                    223,
                    1653,
                    1369,
                    1791
                ],
                "index": 22
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5169,
                "bbox": [
                    224,
                    1801,
                    1339,
                    1840
                ],
                "index": 23
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9499,
                "bbox": [
                    224,
                    1903,
                    798,
                    1939
                ],
                "index": 24
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9512,
                "bbox": [
                    224,
                    1952,
                    1192,
                    1989
                ],
                "index": 25
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9405,
                "bbox": [
                    224,
                    2002,
                    1491,
                    2092
                ],
                "index": 26
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9519,
                "bbox": [
                    225,
                    2101,
                    686,
                    2138
                ],
                "index": 27
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9479,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 28
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    2100,
                    684,
                    2140
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    229,
                    504,
                    539,
                    541
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    605,
                    762,
                    642
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    1004,
                    773,
                    1043
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    229,
                    1904,
                    795,
                    1939
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    106,
                    159,
                    999,
                    219
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    264,
                    994,
                    308
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    803,
                    498,
                    843
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    852,
                    715,
                    895
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    1053,
                    988,
                    1093
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    902,
                    920,
                    944
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    354,
                    1380,
                    392
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    405,
                    1307,
                    442
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    456,
                    633,
                    493
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    229,
                    1654,
                    1370,
                    1691
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    1699,
                    1269,
                    1743
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    1754,
                    538,
                    1791
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    1950,
                    1191,
                    1990
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    952,
                    582,
                    992
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    2003,
                    1493,
                    2040
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    2053,
                    730,
                    2093
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    704,
                    1284,
                    742
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    751,
                    401,
                    794
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    1102,
                    1304,
                    1143
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1151,
                    320,
                    1197
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1300,
                    1279,
                    1343
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    1798,
                    1338,
                    1842
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    1351,
                    1259,
                    1391
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    1400,
                    373,
                    1445
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    1451,
                    1266,
                    1493
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    1501,
                    525,
                    1543
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    655,
                    870,
                    692
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1201,
                    1340,
                    1241
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    1252,
                    661,
                    1294
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1548,
                    1365,
                    1596
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    1601,
                    815,
                    1642
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    553,
                    407,
                    591
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 10,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.7777,
                "bbox": [
                    112,
                    116,
                    564,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9742,
                "bbox": [
                    221,
                    164,
                    1303,
                    250
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9723,
                "bbox": [
                    222,
                    265,
                    1309,
                    351
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9662,
                "bbox": [
                    222,
                    364,
                    1340,
                    451
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8801,
                "bbox": [
                    224,
                    463,
                    1127,
                    501
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9153,
                "bbox": [
                    224,
                    515,
                    571,
                    550
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9382,
                "bbox": [
                    224,
                    564,
                    676,
                    599
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9245,
                "bbox": [
                    225,
                    614,
                    560,
                    649
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5288,
                "bbox": [
                    223,
                    663,
                    1301,
                    700
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9098,
                "bbox": [
                    223,
                    710,
                    1450,
                    1101
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.978,
                "bbox": [
                    223,
                    1112,
                    1410,
                    1302
                ],
                "index": 11
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9528,
                "bbox": [
                    232,
                    1363,
                    1517,
                    1485
                ],
                "index": 12
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.6416,
                "bbox": [
                    240,
                    1510,
                    964,
                    1550
                ],
                "index": 13
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.979,
                "bbox": [
                    231,
                    1580,
                    1549,
                    1705
                ],
                "index": 14
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9411,
                "bbox": [
                    740,
                    2204,
                    893,
                    2238
                ],
                "index": 15
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    564,
                    674,
                    600
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    512,
                    571,
                    552
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    612,
                    558,
                    649
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2201,
                    897,
                    2240
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    464,
                    1127,
                    503
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    235,
                    1575,
                    1549,
                    1624
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    1615,
                    1530,
                    1668
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    235,
                    1663,
                    1176,
                    1708
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    247,
                    1514,
                    963,
                    1549
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    162,
                    1303,
                    203
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    215,
                    632,
                    252
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    264,
                    1308,
                    301
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    312,
                    519,
                    353
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    660,
                    1300,
                    702
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    364,
                    1337,
                    401
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    411,
                    1064,
                    454
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    714,
                    1353,
                    750
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    763,
                    1402,
                    800
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    814,
                    1405,
                    851
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    864,
                    1454,
                    900
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    915,
                    1275,
                    951
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    963,
                    1404,
                    1002
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    1015,
                    1287,
                    1051
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    1064,
                    974,
                    1101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    1106,
                    1391,
                    1156
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    229,
                    1166,
                    1332,
                    1198
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    1215,
                    1409,
                    1251
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    1263,
                    1195,
                    1299
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    1358,
                    1401,
                    1407
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    235,
                    1401,
                    1518,
                    1446
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    1443,
                    898,
                    1491
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 11,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9353,
                "bbox": [
                    113,
                    115,
                    563,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9376,
                "bbox": [
                    235,
                    164,
                    652,
                    205
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6836,
                "bbox": [
                    233,
                    234,
                    1294,
                    274
                ],
                "index": 3
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9894,
                "bbox": [
                    195,
                    296,
                    1469,
                    825
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=3>immunity Pass/Fail Criteria</td></tr><tr><td rowspan=1 colspan=1>Test Description</td><td rowspan=1 colspan=1>Pass/Fail Criteria description</td><td rowspan=1 colspan=1>Means of monitoring</td></tr><tr><td rowspan=1 colspan=1>ElectrostaticDischarges</td><td rowspan=3 colspan=1>During the immunity tests, the EUT is tested in UE1mode. The basic safety performance of the testedproduct: Measurement accuracy: ± 0.2 C at ranges35.0℃ ~ 42.0 ℃ ,other ranges ± 0.3 ℃ .The workingcondition of the EUT is visually inspected by theengineer, which is set at 37 C .The temperature iscontinuously measured and compared with theblackbody temperature. The accuracy of the displaytemperature of the EUT does not exceed ± 0.2℃.</td><td rowspan=3 colspan=1>Visual</td></tr><tr><td rowspan=1 colspan=1>Radiated RF EMFields</td></tr><tr><td rowspan=1 colspan=1>Proximity fields fromRF wirelesscommunications</td></tr><tr><td rowspan=1 colspan=3>Note 1: Specifi, detailed immunity pass/fail criteria, shall be based on applicable part two standards or risk management, for immunity with regard to em disturbances. These pass/fail criteria shall beincluded in the risk management file</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.949,
                "bbox": [
                    112,
                    858,
                    276,
                    897
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9459,
                "bbox": [
                    221,
                    927,
                    969,
                    966
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9423,
                "bbox": [
                    221,
                    971,
                    783,
                    1010
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9376,
                "bbox": [
                    222,
                    1016,
                    748,
                    1056
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9466,
                "bbox": [
                    222,
                    1063,
                    827,
                    1104
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9293,
                "bbox": [
                    222,
                    1115,
                    692,
                    1156
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8096,
                "bbox": [
                    222,
                    1162,
                    1014,
                    1204
                ],
                "index": 11
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9227,
                "bbox": [
                    221,
                    1312,
                    830,
                    1352
                ],
                "index": 12
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9283,
                "bbox": [
                    221,
                    1356,
                    1042,
                    1397
                ],
                "index": 13
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9239,
                "bbox": [
                    222,
                    1400,
                    812,
                    1441
                ],
                "index": 14
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9319,
                "bbox": [
                    222,
                    1446,
                    832,
                    1486
                ],
                "index": 15
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9501,
                "bbox": [
                    146,
                    1524,
                    595,
                    1562
                ],
                "index": 16
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9815,
                "bbox": [
                    292,
                    1597,
                    1335,
                    2145
                ],
                "index": 17
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9432,
                "bbox": [
                    740,
                    2204,
                    893,
                    2238
                ],
                "index": 18
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    235,
                    163,
                    651,
                    207
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    221,
                    1110,
                    413,
                    1161
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    593,
                    1112,
                    692,
                    1156
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    146,
                    1522,
                    594,
                    1565
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    972,
                    396,
                    1010
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    589,
                    971,
                    778,
                    1009
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    1401,
                    442,
                    1442
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    588,
                    1397,
                    809,
                    1446
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1354,
                    501,
                    1400
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    588,
                    1356,
                    1041,
                    1396
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1015,
                    363,
                    1056
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    592,
                    1018,
                    742,
                    1054
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    928,
                    461,
                    969
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    592,
                    931,
                    964,
                    963
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1159,
                    469,
                    1208
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    593,
                    1161,
                    782,
                    1205
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    823,
                    1165,
                    1012,
                    1200
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    233,
                    1294,
                    274
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    228,
                    1065,
                    825,
                    1103
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    220,
                    1306,
                    337,
                    1356
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    587,
                    1310,
                    829,
                    1353
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    1447,
                    453,
                    1485
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    588,
                    1445,
                    829,
                    1485
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    107,
                    851,
                    280,
                    904
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 12,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9486,
                "bbox": [
                    112,
                    116,
                    564,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9801,
                "bbox": [
                    229,
                    163,
                    1543,
                    236
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9804,
                "bbox": [
                    229,
                    241,
                    1543,
                    316
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9882,
                "bbox": [
                    229,
                    317,
                    1545,
                    506
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9858,
                "bbox": [
                    229,
                    509,
                    1543,
                    622
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9852,
                "bbox": [
                    229,
                    624,
                    1545,
                    776
                ],
                "index": 6
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9491,
                "bbox": [
                    146,
                    811,
                    409,
                    846
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9207,
                "bbox": [
                    223,
                    876,
                    369,
                    909
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.983,
                "bbox": [
                    357,
                    908,
                    1546,
                    1018
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9702,
                "bbox": [
                    360,
                    1022,
                    1492,
                    1096
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9185,
                "bbox": [
                    223,
                    1101,
                    576,
                    1135
                ],
                "index": 11
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.99,
                "bbox": [
                    186,
                    1169,
                    1470,
                    1680
                ],
                "index": 12,
                "html": "<table><tr><td rowspan=2 colspan=1>Air Discharge</td><td rowspan=1 colspan=11>Discharge Level (kV)</td><td rowspan=3 colspan=1>interval (s)</td><td rowspan=3 colspan=1>Test Results</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=3>4</td><td rowspan=1 colspan=3>8</td><td rowspan=1 colspan=3>15</td></tr><tr><td rowspan=1 colspan=1>TestPoint</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=1>-</td></tr><tr><td rowspan=1 colspan=1>A1</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>A2</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>A3</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>A4</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>A5</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=2>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>ND</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>A6</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td></tr><tr><td rowspan=1 colspan=14>Remark:√:Pass; X: Fail;ND：No Discharge;-:Non-test</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.99,
                "bbox": [
                    186,
                    1711,
                    1471,
                    2101
                ],
                "index": 13,
                "html": "<table><tr><td rowspan=2 colspan=1>ContactDischarge</td><td rowspan=1 colspan=11>Discharge Level (kV)</td><td rowspan=3 colspan=1>interval (s)</td><td rowspan=3 colspan=1>Test Results</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=3>4</td><td rowspan=1 colspan=3>6</td><td rowspan=1 colspan=3>8</td></tr><tr><td rowspan=1 colspan=1>TestPoint</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=1>-</td></tr><tr><td rowspan=1 colspan=1>C1</td><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>C2</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>C3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=14>Remark：√:Pass;×:Fail;ND:No Discharge;-:Non-test</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9417,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 14
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    875,
                    366,
                    910
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    808,
                    407,
                    848
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    231,
                    505,
                    1544,
                    550
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    547,
                    1542,
                    587
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    234,
                    585,
                    901,
                    624
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    624,
                    1542,
                    664
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    234,
                    662,
                    1544,
                    702
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    231,
                    697,
                    1545,
                    744
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    739,
                    553,
                    775
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    231,
                    158,
                    1544,
                    206
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    201,
                    714,
                    239
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    239,
                    1544,
                    281
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    278,
                    1065,
                    320
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    1098,
                    573,
                    1135
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    363,
                    1018,
                    1490,
                    1060
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    366,
                    1059,
                    825,
                    1101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    314,
                    1544,
                    355
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    357,
                    1541,
                    394
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    395,
                    1542,
                    432
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    234,
                    430,
                    1544,
                    472
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    234,
                    469,
                    1107,
                    510
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    357,
                    906,
                    1529,
                    945
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    419,
                    947,
                    1546,
                    981
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    416,
                    985,
                    586,
                    1023
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 13,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8501,
                "bbox": [
                    112,
                    116,
                    563,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    186,
                    161,
                    1471,
                    739
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=2 colspan=1>Indirect Application</td><td rowspan=1 colspan=8>Discharge Level (kV)</td><td rowspan=3 colspan=1>interval(s)</td><td rowspan=3 colspan=1>TestResults</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=2>4</td><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=2>8</td></tr><tr><td rowspan=1 colspan=1>Coupling plate - sample direction</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>+</td><td rowspan=1 colspan=1>-</td></tr><tr><td rowspan=1 colspan=1>Horizontally coupled plate - Front</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>Horizontally coupled plate - Left</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>Horizontally coupled plate - Rear</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>Horizontally coupled plate - Right</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>Vertical coupling plate - Front</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>Vertical coupling plate - Left</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>Vertical coupling plate - Rear</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>Vertical coupling plate - Right</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>√</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=11>Remark:√:Pass；×:Fail;ND:No Discharge;-:Non-test</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9391,
                "bbox": [
                    203,
                    771,
                    339,
                    805
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9856,
                "bbox": [
                    199,
                    814,
                    1519,
                    951
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9744,
                "bbox": [
                    200,
                    963,
                    1518,
                    1031
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9549,
                "bbox": [
                    199,
                    1039,
                    1081,
                    1077
                ],
                "index": 6
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9562,
                "bbox": [
                    111,
                    1104,
                    505,
                    1145
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9195,
                "bbox": [
                    220,
                    1191,
                    969,
                    1228
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8128,
                "bbox": [
                    221,
                    1236,
                    785,
                    1274
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8743,
                "bbox": [
                    221,
                    1280,
                    862,
                    1318
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9244,
                "bbox": [
                    222,
                    1327,
                    832,
                    1365
                ],
                "index": 11
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9227,
                "bbox": [
                    223,
                    1379,
                    678,
                    1417
                ],
                "index": 12
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9203,
                "bbox": [
                    222,
                    1424,
                    822,
                    1462
                ],
                "index": 13
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9183,
                "bbox": [
                    221,
                    1469,
                    824,
                    1506
                ],
                "index": 14
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9077,
                "bbox": [
                    222,
                    1514,
                    675,
                    1550
                ],
                "index": 15
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.919,
                "bbox": [
                    220,
                    1559,
                    1003,
                    1596
                ],
                "index": 16
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9583,
                "bbox": [
                    147,
                    1638,
                    595,
                    1673
                ],
                "index": 17
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9722,
                "bbox": [
                    152,
                    1707,
                    1354,
                    2099
                ],
                "index": 18
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6048,
                "bbox": [
                    146,
                    2114,
                    1517,
                    2149
                ],
                "index": 19
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9432,
                "bbox": [
                    740,
                    2205,
                    893,
                    2237
                ],
                "index": 20
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    1374,
                    415,
                    1423
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    581,
                    1377,
                    678,
                    1418
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    1514,
                    360,
                    1550
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    573,
                    1509,
                    675,
                    1552
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    145,
                    1634,
                    595,
                    1678
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    205,
                    771,
                    340,
                    807
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2205,
                    894,
                    2235
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    1236,
                    396,
                    1274
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    591,
                    1237,
                    780,
                    1272
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1420,
                    462,
                    1469
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    576,
                    1426,
                    819,
                    1461
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    1469,
                    495,
                    1506
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    577,
                    1472,
                    822,
                    1504
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    201,
                    1038,
                    1080,
                    1077
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    204,
                    812,
                    1517,
                    852
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    204,
                    847,
                    1518,
                    887
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    200,
                    878,
                    1523,
                    924
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    201,
                    914,
                    293,
                    958
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    205,
                    963,
                    1518,
                    1000
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    205,
                    995,
                    667,
                    1033
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    2110,
                    1517,
                    2152
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    1191,
                    461,
                    1232
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    591,
                    1194,
                    964,
                    1226
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    1558,
                    376,
                    1596
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    577,
                    1560,
                    1001,
                    1595
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    108,
                    1098,
                    505,
                    1150
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    1278,
                    363,
                    1319
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    594,
                    1283,
                    858,
                    1315
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    1328,
                    827,
                    1366
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 14,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9184,
                "bbox": [
                    112,
                    116,
                    564,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9783,
                "bbox": [
                    191,
                    164,
                    1517,
                    244
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9854,
                "bbox": [
                    143,
                    259,
                    1519,
                    381
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9782,
                "bbox": [
                    143,
                    397,
                    1518,
                    478
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9847,
                "bbox": [
                    143,
                    493,
                    1519,
                    617
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9771,
                "bbox": [
                    144,
                    630,
                    1518,
                    712
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9527,
                "bbox": [
                    144,
                    726,
                    1309,
                    763
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9763,
                "bbox": [
                    145,
                    777,
                    1516,
                    859
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9733,
                "bbox": [
                    144,
                    872,
                    1517,
                    954
                ],
                "index": 9
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.8455,
                "bbox": [
                    146,
                    993,
                    417,
                    1028
                ],
                "index": 10
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9907,
                "bbox": [
                    193,
                    1054,
                    1472,
                    2007
                ],
                "index": 11,
                "html": "<table><tr><td rowspan=1 colspan=1>Frequency</td><td rowspan=1 colspan=1>Level</td><td rowspan=1 colspan=1>Modulation</td><td rowspan=1 colspan=1>Test Mode</td><td rowspan=1 colspan=1>AntennaPolarization</td><td rowspan=1 colspan=1>EUT Face</td><td rowspan=1 colspan=1>Result /Observations</td></tr><tr><td rowspan=12 colspan=1>80 MHz to2.7GHz</td><td rowspan=12 colspan=1>10V/m</td><td rowspan=12 colspan=1>1KHz 80%Amp.Mod, 1%increment</td><td rowspan=12 colspan=1>Mode 1,2.</td><td rowspan=1 colspan=1>&gt;</td><td rowspan=2 colspan=1>Front</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>H</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>&gt;</td><td rowspan=2 colspan=1>Rear</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>H</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>&gt;</td><td rowspan=2 colspan=1>Left</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>H</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>V</td><td rowspan=2 colspan=1>Right</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>H</td><td rowspan=1 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>N/A</td><td rowspan=2 colspan=1>Top*</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>Bottom*</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9421,
                "bbox": [
                    740,
                    2204,
                    894,
                    2238
                ],
                "index": 12
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    146,
                    989,
                    414,
                    1030
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    196,
                    162,
                    1518,
                    202
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    196,
                    202,
                    552,
                    249
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    144,
                    775,
                    1516,
                    820
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    195,
                    819,
                    1354,
                    863
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    143,
                    255,
                    1519,
                    300
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    197,
                    302,
                    1519,
                    342
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    195,
                    342,
                    690,
                    383
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    493,
                    1517,
                    533
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    199,
                    536,
                    1517,
                    576
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    197,
                    579,
                    1199,
                    619
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    143,
                    721,
                    1309,
                    766
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    141,
                    395,
                    1517,
                    439
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    197,
                    438,
                    971,
                    479
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    628,
                    1520,
                    670
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    673,
                    1225,
                    710
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    872,
                    1516,
                    909
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    196,
                    915,
                    918,
                    952
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 15,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9435,
                "bbox": [
                    112,
                    116,
                    563,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9249,
                "bbox": [
                    203,
                    237,
                    341,
                    269
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9418,
                "bbox": [
                    196,
                    268,
                    1449,
                    306
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9826,
                "bbox": [
                    198,
                    332,
                    1520,
                    469
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9722,
                "bbox": [
                    199,
                    525,
                    1518,
                    593
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9421,
                "bbox": [
                    201,
                    602,
                    973,
                    637
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9397,
                "bbox": [
                    199,
                    645,
                    1275,
                    684
                ],
                "index": 7
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9601,
                "bbox": [
                    110,
                    694,
                    1230,
                    735
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9019,
                "bbox": [
                    220,
                    792,
                    970,
                    829
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8669,
                "bbox": [
                    220,
                    836,
                    786,
                    874
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8664,
                "bbox": [
                    221,
                    880,
                    863,
                    918
                ],
                "index": 11
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8954,
                "bbox": [
                    221,
                    927,
                    832,
                    965
                ],
                "index": 12
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8823,
                "bbox": [
                    223,
                    979,
                    678,
                    1017
                ],
                "index": 13
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8507,
                "bbox": [
                    222,
                    1024,
                    889,
                    1062
                ],
                "index": 14
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8419,
                "bbox": [
                    221,
                    1070,
                    828,
                    1107
                ],
                "index": 15
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8493,
                "bbox": [
                    219,
                    1114,
                    989,
                    1151
                ],
                "index": 16
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9488,
                "bbox": [
                    111,
                    1160,
                    539,
                    1195
                ],
                "index": 17
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9817,
                "bbox": [
                    162,
                    1209,
                    1518,
                    1332
                ],
                "index": 18
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9821,
                "bbox": [
                    144,
                    1346,
                    1518,
                    1470
                ],
                "index": 19
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.976,
                "bbox": [
                    144,
                    1486,
                    1517,
                    1566
                ],
                "index": 20
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9771,
                "bbox": [
                    144,
                    1580,
                    1517,
                    1662
                ],
                "index": 21
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9759,
                "bbox": [
                    144,
                    1675,
                    1517,
                    1756
                ],
                "index": 22
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9491,
                "bbox": [
                    145,
                    1770,
                    1308,
                    1808
                ],
                "index": 23
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9754,
                "bbox": [
                    145,
                    1822,
                    1515,
                    1904
                ],
                "index": 24
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9735,
                "bbox": [
                    144,
                    1916,
                    1517,
                    1998
                ],
                "index": 25
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.942,
                "bbox": [
                    740,
                    2204,
                    893,
                    2238
                ],
                "index": 26
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    974,
                    415,
                    1023
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    581,
                    977,
                    678,
                    1018
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    113,
                    1158,
                    536,
                    1198
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    207,
                    235,
                    342,
                    271
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    223,
                    835,
                    395,
                    873
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    591,
                    837,
                    780,
                    872
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    203,
                    330,
                    1519,
                    370
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    203,
                    365,
                    1517,
                    405
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    200,
                    397,
                    1523,
                    442
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    200,
                    431,
                    294,
                    474
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    164,
                    1209,
                    1518,
                    1249
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    1252,
                    1518,
                    1292
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    1295,
                    552,
                    1335
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    204,
                    523,
                    1517,
                    560
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    204,
                    556,
                    667,
                    593
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    144,
                    1820,
                    1516,
                    1865
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    195,
                    1864,
                    1354,
                    1908
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    203,
                    598,
                    973,
                    642
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    793,
                    460,
                    831
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    591,
                    795,
                    964,
                    826
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    1113,
                    377,
                    1152
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    575,
                    1114,
                    986,
                    1151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    145,
                    1346,
                    1518,
                    1386
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    195,
                    1387,
                    1518,
                    1429
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    196,
                    1430,
                    691,
                    1472
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    194,
                    260,
                    1450,
                    310
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    205,
                    644,
                    1274,
                    685
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    222,
                    878,
                    363,
                    919
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    594,
                    883,
                    858,
                    915
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    226,
                    928,
                    827,
                    966
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    225,
                    1025,
                    373,
                    1061
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    573,
                    1027,
                    885,
                    1059
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    224,
                    1070,
                    496,
                    1107
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    577,
                    1073,
                    822,
                    1105
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    686,
                    1229,
                    743
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    1768,
                    1306,
                    1810
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    1479,
                    1518,
                    1529
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    193,
                    1524,
                    972,
                    1570
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    1580,
                    1515,
                    1617
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    1623,
                    1145,
                    1660
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    1673,
                    1520,
                    1715
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    1718,
                    1193,
                    1755
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    1914,
                    1518,
                    1956
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    196,
                    1959,
                    918,
                    1996
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 16,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9318,
                "bbox": [
                    112,
                    116,
                    563,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.8785,
                "bbox": [
                    112,
                    209,
                    335,
                    243
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9898,
                "bbox": [
                    141,
                    249,
                    1516,
                    1225
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>Frequency(MHz)</td><td rowspan=1 colspan=1>Band(MHz)</td><td rowspan=1 colspan=1>Level</td><td rowspan=1 colspan=1>Modulation</td><td rowspan=1 colspan=1>Test mode</td><td rowspan=1 colspan=1>AntennaPolarization</td><td rowspan=1 colspan=1>EUTface</td><td rowspan=1 colspan=1>Result/observations</td></tr><tr><td rowspan=1 colspan=1>385</td><td rowspan=1 colspan=1>380-390</td><td rowspan=1 colspan=1>27</td><td rowspan=2 colspan=1>Pulsemodulation18Hz</td><td rowspan=15 colspan=1>Mode 1,2.</td><td rowspan=15 colspan=1>Horizontal /Vertical</td><td rowspan=15 colspan=1>Front,Rear,Left,Right,</td><td rowspan=15 colspan=1>A</td></tr><tr><td rowspan=1 colspan=1>450</td><td rowspan=1 colspan=1>430-470</td><td rowspan=1 colspan=1>28</td></tr><tr><td rowspan=1 colspan=1>710</td><td rowspan=3 colspan=1>704-787</td><td rowspan=3 colspan=1>9</td><td rowspan=3 colspan=1>Pulsemodulation217Hz</td></tr><tr><td rowspan=1 colspan=1>745</td></tr><tr><td rowspan=1 colspan=1>780</td></tr><tr><td rowspan=1 colspan=1>810</td><td rowspan=3 colspan=1>800-960</td><td rowspan=3 colspan=1>28</td><td rowspan=3 colspan=1>Pulsemodulation18Hz</td></tr><tr><td rowspan=1 colspan=1>870</td></tr><tr><td rowspan=1 colspan=1>930</td></tr><tr><td rowspan=1 colspan=1>1720</td><td rowspan=3 colspan=1>1700-1990</td><td rowspan=3 colspan=1>28</td><td rowspan=7 colspan=1>Pulsemodulation217Hz</td></tr><tr><td rowspan=1 colspan=1>1845</td></tr><tr><td rowspan=1 colspan=1>1970</td></tr><tr><td rowspan=1 colspan=1>2450</td><td rowspan=1 colspan=1>2400-2570</td><td rowspan=1 colspan=1>28</td></tr><tr><td rowspan=1 colspan=1>5240</td><td rowspan=3 colspan=1>5100-5800</td><td rowspan=3 colspan=1>9</td></tr><tr><td rowspan=1 colspan=1>5500</td></tr><tr><td rowspan=1 colspan=1>5785</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9301,
                "bbox": [
                    112,
                    1240,
                    274,
                    1276
                ],
                "index": 4
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6618,
                "bbox": [
                    110,
                    1287,
                    1519,
                    1398
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7126,
                "bbox": [
                    110,
                    1437,
                    1522,
                    1501
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7344,
                "bbox": [
                    115,
                    1499,
                    889,
                    1536
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.954,
                "bbox": [
                    110,
                    1543,
                    1338,
                    1618
                ],
                "index": 8
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9524,
                "bbox": [
                    110,
                    1647,
                    704,
                    1688
                ],
                "index": 9
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.848,
                "bbox": [
                    219,
                    1714,
                    970,
                    2158
                ],
                "index": 10,
                "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>Polarity:</td><td>N/A</td></tr><tr><td>Repetition Frequency:</td><td>N/A</td></tr><tr><td>Burst Duration:</td><td>N/A</td></tr><tr><td>Test Duration:</td><td>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9424,
                "bbox": [
                    740,
                    2204,
                    893,
                    2238
                ],
                "index": 11
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    109,
                    1642,
                    704,
                    1693
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    112,
                    208,
                    335,
                    246
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    120,
                    1494,
                    889,
                    1539
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    1287,
                    1518,
                    1327
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    1320,
                    1519,
                    1360
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    1357,
                    1375,
                    1397
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    112,
                    1232,
                    276,
                    1282
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    113,
                    1433,
                    1526,
                    1475
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    1468,
                    461,
                    1504
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    112,
                    1540,
                    1338,
                    1586
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    115,
                    1575,
                    543,
                    1622
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 17,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8902,
                "bbox": [
                    112,
                    116,
                    564,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9167,
                "bbox": [
                    146,
                    164,
                    595,
                    199
                ],
                "index": 2
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9837,
                "bbox": [
                    184,
                    241,
                    1312,
                    685
                ],
                "index": 3
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.586,
                "bbox": [
                    637,
                    698,
                    864,
                    727
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9809,
                "bbox": [
                    146,
                    741,
                    1518,
                    864
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.986,
                "bbox": [
                    172,
                    873,
                    1519,
                    1042
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9832,
                "bbox": [
                    173,
                    1051,
                    1519,
                    1174
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9873,
                "bbox": [
                    166,
                    1185,
                    1519,
                    1438
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9514,
                "bbox": [
                    168,
                    1448,
                    1359,
                    1486
                ],
                "index": 9
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9458,
                "bbox": [
                    146,
                    1525,
                    408,
                    1560
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9484,
                "bbox": [
                    145,
                    1591,
                    1069,
                    1627
                ],
                "index": 11
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9424,
                "bbox": [
                    111,
                    1657,
                    302,
                    1697
                ],
                "index": 12
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.6915,
                "bbox": [
                    217,
                    1723,
                    1031,
                    2179
                ],
                "index": 13,
                "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>Polarity:</td><td>N/A</td></tr><tr><td>Generator source impedance:</td><td>N/A</td></tr><tr><td>Trigger Mode:</td><td>N/A</td></tr><tr><td>No. of surges:</td><td>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9412,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 14
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    146,
                    160,
                    595,
                    204
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    1589,
                    1071,
                    1629
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    638,
                    694,
                    867,
                    729
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    1522,
                    407,
                    1562
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    150,
                    741,
                    1517,
                    781
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    781,
                    1516,
                    825
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    829,
                    1076,
                    864
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    177,
                    1049,
                    1517,
                    1089
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    1097,
                    1517,
                    1132
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    1137,
                    854,
                    1175
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    176,
                    873,
                    1519,
                    915
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    915,
                    1519,
                    958
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    235,
                    960,
                    1519,
                    1001
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    229,
                    1001,
                    1192,
                    1046
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    105,
                    1645,
                    309,
                    1711
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    1446,
                    1358,
                    1488
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    170,
                    1187,
                    203,
                    1219
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    1183,
                    1519,
                    1222
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    234,
                    1230,
                    1519,
                    1265
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    1271,
                    1517,
                    1311
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    234,
                    1315,
                    1517,
                    1353
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    1357,
                    1517,
                    1396
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    1403,
                    584,
                    1437
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 18,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9293,
                "bbox": [
                    112,
                    116,
                    565,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.8915,
                "bbox": [
                    146,
                    164,
                    578,
                    199
                ],
                "index": 2
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9851,
                "bbox": [
                    180,
                    240,
                    1348,
                    648
                ],
                "index": 3
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.6525,
                "bbox": [
                    649,
                    659,
                    886,
                    686
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9824,
                "bbox": [
                    172,
                    694,
                    1531,
                    815
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9861,
                "bbox": [
                    170,
                    820,
                    1530,
                    981
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9671,
                "bbox": [
                    171,
                    986,
                    1529,
                    1063
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9847,
                "bbox": [
                    170,
                    1068,
                    1530,
                    1314
                ],
                "index": 8
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9468,
                "bbox": [
                    146,
                    1352,
                    420,
                    1387
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9552,
                "bbox": [
                    144,
                    1417,
                    1070,
                    1454
                ],
                "index": 10
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9568,
                "bbox": [
                    110,
                    1483,
                    857,
                    1523
                ],
                "index": 11
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9471,
                "bbox": [
                    218,
                    1550,
                    970,
                    1934
                ],
                "index": 12,
                "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Frequency Range:</td><td>N/A</td></tr><tr><td>Test level:</td><td>N/A</td></tr><tr><td>Modulation:</td><td>N/A</td></tr><tr><td>Dwell Time:</td><td>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9407,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 13
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    148,
                    162,
                    578,
                    202
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    145,
                    1347,
                    418,
                    1391
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    174,
                    694,
                    1528,
                    734
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    234,
                    737,
                    1534,
                    777
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    237,
                    780,
                    1083,
                    815
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    170,
                    984,
                    1530,
                    1026
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    230,
                    1023,
                    1529,
                    1067
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    110,
                    1479,
                    856,
                    1526
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    1415,
                    1071,
                    1455
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    174,
                    822,
                    207,
                    857
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    237,
                    813,
                    1531,
                    863
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    863,
                    1528,
                    900
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    227,
                    895,
                    1532,
                    950
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    943,
                    1410,
                    985
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    172,
                    1070,
                    1528,
                    1104
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    1110,
                    1525,
                    1147
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    230,
                    1150,
                    1528,
                    1191
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    230,
                    1190,
                    1529,
                    1236
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    1234,
                    1529,
                    1272
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    230,
                    1278,
                    380,
                    1313
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    652,
                    657,
                    886,
                    686
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 19,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9209,
                "bbox": [
                    112,
                    116,
                    563,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.8768,
                "bbox": [
                    111,
                    164,
                    560,
                    198
                ],
                "index": 2
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9861,
                "bbox": [
                    207,
                    221,
                    1413,
                    633
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9844,
                "bbox": [
                    146,
                    651,
                    1476,
                    763
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9842,
                "bbox": [
                    145,
                    765,
                    1472,
                    877
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9883,
                "bbox": [
                    144,
                    879,
                    1471,
                    1182
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9878,
                "bbox": [
                    143,
                    1187,
                    1464,
                    1413
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9515,
                "bbox": [
                    133,
                    1414,
                    1325,
                    1449
                ],
                "index": 8
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9488,
                "bbox": [
                    146,
                    1478,
                    424,
                    1513
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9507,
                "bbox": [
                    189,
                    1543,
                    1114,
                    1579
                ],
                "index": 10
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9562,
                "bbox": [
                    111,
                    1659,
                    691,
                    1699
                ],
                "index": 11
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8222,
                "bbox": [
                    218,
                    1727,
                    1007,
                    2011
                ],
                "index": 12,
                "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Test Level:</td><td>N/A</td></tr><tr><td>No. of Dips / Interruptions:</td><td>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9414,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 13
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    160,
                    560,
                    203
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    108,
                    1653,
                    693,
                    1706
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    145,
                    1473,
                    423,
                    1517
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    647,
                    1467,
                    689
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    194,
                    686,
                    1478,
                    729
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    196,
                    724,
                    847,
                    767
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    141,
                    761,
                    1437,
                    805
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    803,
                    1469,
                    843
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    841,
                    875,
                    881
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    192,
                    1541,
                    1115,
                    1581
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    131,
                    1408,
                    1326,
                    1452
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    145,
                    1188,
                    1462,
                    1225
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    196,
                    1222,
                    1390,
                    1266
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    193,
                    1262,
                    1461,
                    1306
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    196,
                    1302,
                    1444,
                    1339
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    197,
                    1341,
                    1461,
                    1379
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    199,
                    1380,
                    1002,
                    1413
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    148,
                    882,
                    183,
                    915
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    209,
                    877,
                    1439,
                    918
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    916,
                    1469,
                    955
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    197,
                    957,
                    1425,
                    994
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    997,
                    1426,
                    1031
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    197,
                    1033,
                    1393,
                    1072
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    197,
                    1070,
                    1443,
                    1112
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    195,
                    1107,
                    1405,
                    1148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    197,
                    1151,
                    404,
                    1185
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 20,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9374,
                "bbox": [
                    112,
                    116,
                    562,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7281,
                "bbox": [
                    111,
                    164,
                    560,
                    198
                ],
                "index": 2
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9855,
                "bbox": [
                    203,
                    283,
                    1408,
                    719
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9858,
                "bbox": [
                    141,
                    744,
                    1518,
                    868
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9773,
                "bbox": [
                    145,
                    879,
                    1517,
                    957
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9784,
                "bbox": [
                    139,
                    967,
                    1517,
                    1048
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9535,
                "bbox": [
                    139,
                    1059,
                    1198,
                    1096
                ],
                "index": 7
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9472,
                "bbox": [
                    111,
                    1135,
                    382,
                    1169
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9562,
                "bbox": [
                    145,
                    1201,
                    1070,
                    1237
                ],
                "index": 9
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9578,
                "bbox": [
                    110,
                    1268,
                    883,
                    1308
                ],
                "index": 10
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9292,
                "bbox": [
                    218,
                    1334,
                    969,
                    1690
                ],
                "index": 11,
                "html": "<table><tr><td>Test Requirement:</td><td>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td>Test Method:</td><td>N/A</td></tr><tr><td>Test Date:</td><td>N/A</td></tr><tr><td>Temperature and Humidity:</td><td>N/A</td></tr><tr><td>Power Supply:</td><td>N/A</td></tr><tr><td>Field frequency:</td><td>N/A</td></tr><tr><td>Face under Test:</td><td>N/A</td></tr><tr><td>Test level:</td><td>N/A</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9549,
                "bbox": [
                    111,
                    1732,
                    552,
                    1767
                ],
                "index": 12
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9816,
                "bbox": [
                    181,
                    1801,
                    1254,
                    2175
                ],
                "index": 13
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.94,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 14
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    111,
                    160,
                    560,
                    204
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    112,
                    1730,
                    551,
                    1770
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2201,
                    897,
                    2240
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    110,
                    1130,
                    380,
                    1173
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    875,
                    1518,
                    917
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    199,
                    919,
                    676,
                    961
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    110,
                    1263,
                    883,
                    1313
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    147,
                    1199,
                    1070,
                    1239
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    144,
                    744,
                    1517,
                    784
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    198,
                    784,
                    1517,
                    828
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    200,
                    828,
                    997,
                    868
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    1056,
                    1195,
                    1097
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    135,
                    963,
                    1519,
                    1009
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    204,
                    1011,
                    1415,
                    1049
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 21,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.6729,
                "bbox": [
                    112,
                    116,
                    563,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.986,
                "bbox": [
                    172,
                    163,
                    1518,
                    289
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9879,
                "bbox": [
                    169,
                    301,
                    1519,
                    514
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9784,
                "bbox": [
                    170,
                    526,
                    1511,
                    608
                ],
                "index": 4
            },
            {
                "cls_id": 15,
                "label": "inline_formula",
                "score": 0.5081,
                "bbox": [
                    752,
                    619,
                    800,
                    654
                ],
                "index": 5,
                "latex": "9 0 ^ { 0 }"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.984,
                "bbox": [
                    170,
                    620,
                    1518,
                    745
                ],
                "index": 6
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9516,
                "bbox": [
                    111,
                    782,
                    373,
                    817
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8936,
                "bbox": [
                    199,
                    847,
                    1523,
                    980
                ],
                "index": 8
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9572,
                "bbox": [
                    111,
                    1019,
                    578,
                    1060
                ],
                "index": 9
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9824,
                "bbox": [
                    101,
                    1108,
                    1445,
                    1241
                ],
                "index": 10,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    100,
                    1309,
                    1445,
                    1999
                ],
                "index": 11,
                "html": "<table><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=3>GENERAL REQUIREMENTS</td></tr><tr><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>risks resulting from reasonablyforeseeable electromagnetic disturbances taken intoaccount in the risk management process.</td><td rowspan=1 colspan=1>RMF ReferenceDocument: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Non-me equipment used in an me system</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Check 16.1 of general standard, checked by inspection oftherisk management file and objective evidence ofcompliance with the respective emc standards, or by thetests of this collateral standard</td><td rowspan=1 colspan=1>EUT does not containnon-ME equipment.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>non-me equipment used in an me system complieswith iec andiso emc standards applicable tothat equipment, checked by inspection of the riskmanagement file and objective evidenceof compliancewith the respective emc standards, or by the tests of thiscollateral standard</td><td rowspan=1 colspan=1>EUT does not containnon-ME equipment.</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9433,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 12
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    110,
                    1015,
                    578,
                    1064
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    113,
                    782,
                    372,
                    820
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    174,
                    164,
                    1519,
                    204
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    231,
                    204,
                    1519,
                    251
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    231,
                    251,
                    1227,
                    291
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    621,
                    751,
                    661
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    801,
                    621,
                    1518,
                    661
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    661,
                    1518,
                    708
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    233,
                    704,
                    1334,
                    746
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    204,
                    847,
                    1521,
                    887
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    203,
                    877,
                    1239,
                    920
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    201,
                    907,
                    1524,
                    954
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    201,
                    943,
                    310,
                    979
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    524,
                    1511,
                    566
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    235,
                    569,
                    681,
                    611
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    296,
                    1520,
                    344
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    236,
                    346,
                    1516,
                    383
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    232,
                    386,
                    1517,
                    431
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    234,
                    431,
                    1517,
                    473
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    234,
                    471,
                    1027,
                    513
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 22,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.9106,
                "bbox": [
                    112,
                    115,
                    563,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.975,
                "bbox": [
                    100,
                    164,
                    1445,
                    296
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9879,
                "bbox": [
                    100,
                    366,
                    1447,
                    2131
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>non- me equipment used in an me system for which theintendedem environment could result in the loss of basicsafety oressential performance of the me system due tothe non-me equipment tested according to therequirements of this collateral standard, checked by inspection of the RISKmanagement file and objectiveevidence of compliance with the respective EMCstandards, or by the tests of this collateral standard</td><td rowspan=1 colspan=1>EUT does not containnon-ME equipment.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.3.1</td><td rowspan=1 colspan=1>Configurations</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment and me systems tested in representativeconfigurations, consistent with intended use, that are mostlikely to result in unacceptable risk as determined bythemanufacturer (This was determined using risk analysis,experience, engineering analysis, or pretesting).Compliance checked by inspection of the test report andthe risk management file.</td><td rowspan=1 colspan=1>See Chapter 5.3 andRMF ReferenceDocument: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.3.3</td><td rowspan=1 colspan=1>Power input and frequencies</td><td rowspan=1 colspan=1>See Chapter 5.2 forreference</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=3>IDENTIFICATION, MARKING AND DOCUMENTS</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=2>Additional requirements for marking on the outside of me equipment and mesystemsspecified for use only in a shielded location special environment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment and me systems specified for use only in ashielded location special environment labelled witha clearly legible warning that they should be used only inthe specified type of shielded location</td><td rowspan=1 colspan=1>The EUT does notspecified for use onlyin a shielded locationspecial environment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=3>ACCOMPANYING DOCUMENTS</td></tr><tr><td rowspan=1 colspan=1>5.2.1</td><td rowspan=1 colspan=3>Instructions for use</td></tr><tr><td rowspan=1 colspan=1>5.2.1.1</td><td rowspan=1 colspan=3>General</td></tr><tr><td rowspan=1 colspan=1>a)</td><td rowspan=1 colspan=1>A statement of the environments for which the meequipment orme system is suitable. Relevant exclusionsdetermined byrisk analysis, are listed.</td><td rowspan=1 colspan=1>ReferenceDocument: PT9L-SMSY01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>b)</td><td rowspan=1 colspan=1>The essential performance of me equipment and adescription of what the operator can expect if the essentialperformanceis lost or degraded due to EM disturbances.</td><td rowspan=1 colspan=1>ReferenceDocument: PT9L-SMSY01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>c)</td><td rowspan=1 colspan=1>A warning regarding stacking and location close tootherequipment</td><td rowspan=1 colspan=1>ReferenceDocument: PT9L-SMSY01 V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9415,
                "bbox": [
                    740,
                    2204,
                    893,
                    2238
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2201,
                    897,
                    2240
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 23,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.9036,
                "bbox": [
                    112,
                    115,
                    562,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9778,
                "bbox": [
                    100,
                    163,
                    1445,
                    296
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9888,
                "bbox": [
                    100,
                    366,
                    1446,
                    1947
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>d)</td><td rowspan=1 colspan=1>List of cables, transducers and accessories</td><td rowspan=1 colspan=1>ReferenceDocument: PT9L-SMSY01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>e)</td><td rowspan=1 colspan=1>A warning that other cables and accessories maynegatively affect EMC performance</td><td rowspan=1 colspan=1>ReferenceDocument: PT9L-SMSY01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>f)</td><td rowspan=1 colspan=1>A statement that portable RFcommunications equipmentincluding Antennas, can effectmedical electrical equipment. The warning includes a usedistance such as &quot;..be used no closer than 30 cm (12inches) to any part of the [me equipmentor me system],including cables specified by manufacturer&quot;</td><td rowspan=1 colspan=1>ReferenceDocument: PT9L-SMSY01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.2.1.2</td><td rowspan=1 colspan=2>Requirements applicable to me equipment and me systems classified class Aaccording to CISPR 11</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For me equipment and me systems that are classified asclass A according to ClSPR 11, the instructions for useinclude the following note:note: &quot;The emissions characteristics of this equipmentmake it suitable for use in industrial areas and hospitals (CISPR 11 class A). If it is used in a residentialenvironment (for which CISPR 11 class B is normallyrequired) this equipment might not offer adequateprotection to radio-frequency communication services. Theuser might need to take mitigation measures, such asrelocating or re-orienting the equipment.&quot;</td><td rowspan=1 colspan=1>The EUT complaintsclass B limit</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.2.2</td><td rowspan=1 colspan=3>Technical description</td></tr><tr><td rowspan=1 colspan=1>5.2.2.1</td><td rowspan=1 colspan=3>Requirements applicable to all me equipment and me systems</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The technical description describes precautions to betaken to prevent adverse events to the patient andOperator due to electromagnetic disturbances</td><td rowspan=1 colspan=1>ReferenceDocument:Instructions for UsePT9L-SMSY01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>a)</td><td rowspan=1 colspan=1>Compliance for each emissions and immunity standard ortest specified by this collateral standard,e.g. emissions class and group and immunity test level</td><td rowspan=1 colspan=1>ReferenceDocument:Instructions for UsePT9L-SMSY01 V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9399,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2201,
                    897,
                    2240
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 24,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.893,
                "bbox": [
                    112,
                    115,
                    563,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9729,
                "bbox": [
                    100,
                    164,
                    1445,
                    296
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.989,
                "bbox": [
                    101,
                    366,
                    1447,
                    2175
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>b)</td><td rowspan=1 colspan=1>Any deviations from this collateral standard andallowances used</td><td rowspan=1 colspan=1>ReferenceDocument: N/A.Full tests wereperformed on theEUT.No deviation fromthis collateralstandard andallowances used.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>c)</td><td rowspan=1 colspan=1>All necessary instructions for maintaining basicsafety andessential performance with regardto electromagnetic disturbances for the expected servicelife</td><td rowspan=1 colspan=1>ReferenceDocument:Instructions for UsePT9L-SMSY01 V1.0</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1>5.2.2.2</td><td rowspan=1 colspan=3>Requirements applicable to me equipment specified for use only in shielded location SpecialEnvironment</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>The technical description includes the following information:</td><td></td></tr><tr><td rowspan=1 colspan=1>a)</td><td rowspan=1 colspan=1>A warning to the effect that:WARNING: Failure to use this equipment in the specifiedtype of shielded location could result in degradation ofperformance, interference with other equipment orinterference with radio services</td><td rowspan=1 colspan=1>The EUT does not intend to use only inshielded locationSpecial Environment.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>b)</td><td rowspan=1 colspan=1>Specifications for shielded location including:— minimum RF shielding effectiveness;— for each cable that enters or exits the shielded location,the minimum RF filter attenuation; and— the frequency range(s) over which the specificationsapply</td><td rowspan=1 colspan=1>ReferenceDocument: N/A.The EUT does not intend to use only inshielded locationSpecial Environment.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>c)</td><td rowspan=1 colspan=1>Test methods for measurement of RF shieldingeffectiveness and RF filter attenuation</td><td rowspan=1 colspan=1>The EUT does notintend to use only inshielded locationSpecial Environment.</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>d)</td><td rowspan=1 colspan=1>One or more of the following and a recommendation that anotice containing this information be posted at theentrance(s) to the shielded location:— a specification of the emissions characteristics ofotherequipment allowed inside the shielded location withthe me equipment or me system;— a list of specific equipment allowed;— a list of types of equipment prohibited.</td><td rowspan=1 colspan=1>ReferenceDocument: N/A.The EUT does not intend to use only inshielded locationSpecial Environment.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9426,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2201,
                    897,
                    2240
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 25,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.909,
                "bbox": [
                    112,
                    115,
                    563,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9743,
                "bbox": [
                    100,
                    163,
                    1445,
                    296
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-2:2014+A1:2020</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9886,
                "bbox": [
                    101,
                    366,
                    1447,
                    2011
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>5.2.2.3</td><td rowspan=1 colspan=1>Requirements applicable to me equipment that intentionally receive RF electromagnetic energy includethe followinginformation...- each frequency or frequency of reception,- the preferred frequency or frequency band, if applicable,and- the bandwidth of the receiving section of the MEEquipment in those bands</td><td rowspan=1 colspan=1>ReferenceDocument: N/AEquipment does notintentionally receiveRF electromagneticenergy</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.2.2.4</td><td rowspan=1 colspan=1>Requirements applicable to the me equipment that includeRF transmiters the technical description includes the frequency or frequency band of transmission, the type andfrequency characteristics of the modulation andthe effective radiatedpower(ERP)..</td><td rowspan=1 colspan=1>EUT does not includeRF emission</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.2.2.5</td><td rowspan=1 colspan=3>Requirements applicable to Permanently Installed Large me equipment and large me systems</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>The technical description includes the following information:</td></tr><tr><td rowspan=1 colspan=1>a)</td><td rowspan=1 colspan=1>A statement that an exemption has been used and thattheequipment has not been tested for radiated rfimmunity over the entire frequency range 80 MHz to 6GHz</td><td rowspan=1 colspan=1>The EUT is not apermanently installedlarge ME systems.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>b)</td><td rowspan=1 colspan=1>WARNING: &quot;This equipment has been tested forradiated rf immunity only at selected frequencies, and usenearby of emitters at other frequencies could result inimproper operation&quot;</td><td rowspan=1 colspan=1>The EUT is not apermanently installedlarge ME systems.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>c)</td><td rowspan=1 colspan=1>A list of the frequencies and modulations used to testtheimmunity of the me equipment or me systems</td><td rowspan=1 colspan=1>The EUT is not apermanently installedlarge ME systems.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.2.2.6</td><td rowspan=1 colspan=2>Requirements applicable to me equipment that claim compatibility with HFSurgicalequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Technical description includes a statement of HF SurgicalEquipment compatibility and the conditions of intendeduseduring HF Surgery</td><td rowspan=1 colspan=1>ReferenceDocument: N/AThe EUT does notclaim compatibilitywith HF Surgicalequipment</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9396,
                "bbox": [
                    740,
                    2204,
                    893,
                    2238
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2201,
                    897,
                    2240
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 26,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8971,
                "bbox": [
                    113,
                    115,
                    562,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.8802,
                "bbox": [
                    112,
                    167,
                    427,
                    213
                ],
                "index": 2
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9499,
                "bbox": [
                    111,
                    267,
                    625,
                    307
                ],
                "index": 3
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9858,
                "bbox": [
                    157,
                    349,
                    793,
                    804
                ],
                "index": 4
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.8163,
                "bbox": [
                    406,
                    837,
                    507,
                    871
                ],
                "index": 5
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.986,
                "bbox": [
                    803,
                    350,
                    1486,
                    804
                ],
                "index": 6
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.9348,
                "bbox": [
                    1094,
                    837,
                    1203,
                    871
                ],
                "index": 7
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.8097,
                "bbox": [
                    112,
                    903,
                    454,
                    944
                ],
                "index": 8
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9868,
                "bbox": [
                    141,
                    975,
                    1521,
                    1524
                ],
                "index": 9
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.7929,
                "bbox": [
                    714,
                    1557,
                    949,
                    1594
                ],
                "index": 10
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9854,
                "bbox": [
                    117,
                    1654,
                    800,
                    2107
                ],
                "index": 11
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.7774,
                "bbox": [
                    384,
                    2140,
                    475,
                    2172
                ],
                "index": 12
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9868,
                "bbox": [
                    803,
                    1655,
                    1522,
                    2107
                ],
                "index": 13
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.7088,
                "bbox": [
                    1102,
                    2139,
                    1203,
                    2172
                ],
                "index": 14
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8702,
                "bbox": [
                    740,
                    2204,
                    893,
                    2237
                ],
                "index": 15
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    107,
                    158,
                    429,
                    221
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    107,
                    896,
                    458,
                    951
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    404,
                    833,
                    513,
                    873
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    1090,
                    832,
                    1209,
                    875
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    1099,
                    2137,
                    1207,
                    2177
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    737,
                    2203,
                    895,
                    2237
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    715,
                    1558,
                    951,
                    1596
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    110,
                    262,
                    625,
                    311
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    382,
                    2138,
                    479,
                    2175
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 27,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9009,
                "bbox": [
                    112,
                    115,
                    564,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.8685,
                "bbox": [
                    111,
                    164,
                    676,
                    205
                ],
                "index": 2
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9857,
                "bbox": [
                    114,
                    230,
                    814,
                    768
                ],
                "index": 3
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.9306,
                "bbox": [
                    387,
                    800,
                    500,
                    837
                ],
                "index": 4
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9862,
                "bbox": [
                    817,
                    229,
                    1523,
                    767
                ],
                "index": 5
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.9198,
                "bbox": [
                    1126,
                    799,
                    1240,
                    837
                ],
                "index": 6
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.8587,
                "bbox": [
                    110,
                    869,
                    1389,
                    911
                ],
                "index": 7
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9849,
                "bbox": [
                    151,
                    934,
                    810,
                    1426
                ],
                "index": 8
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.93,
                "bbox": [
                    250,
                    1457,
                    683,
                    1492
                ],
                "index": 9
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9858,
                "bbox": [
                    813,
                    939,
                    1515,
                    1428
                ],
                "index": 10
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.9236,
                "bbox": [
                    896,
                    1458,
                    1344,
                    1493
                ],
                "index": 11
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9398,
                "bbox": [
                    112,
                    1524,
                    274,
                    1562
                ],
                "index": 12
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9705,
                "bbox": [
                    298,
                    1592,
                    1376,
                    2173
                ],
                "index": 13
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8276,
                "bbox": [
                    739,
                    2204,
                    894,
                    2237
                ],
                "index": 14
            },
            {
                "label": "ocr_text",
                "bbox": [
                    114,
                    116,
                    562,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    255,
                    1460,
                    682,
                    1495
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    898,
                    1460,
                    1342,
                    1494
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    385,
                    798,
                    501,
                    839
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    1125,
                    797,
                    1243,
                    840
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2201,
                    897,
                    2239
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    109,
                    158,
                    676,
                    212
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    109,
                    859,
                    1390,
                    921
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    107,
                    1520,
                    277,
                    1568
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 28,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8358,
                "bbox": [
                    113,
                    116,
                    562,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9849,
                "bbox": [
                    150,
                    165,
                    1492,
                    1502
                ],
                "index": 2
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.8685,
                "bbox": [
                    656,
                    1536,
                    988,
                    1577
                ],
                "index": 3
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9308,
                "bbox": [
                    740,
                    2203,
                    894,
                    2238
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    113,
                    116,
                    563,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    657,
                    1533,
                    987,
                    1580
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    736,
                    2200,
                    897,
                    2239
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 29,
            "width": 1654,
            "height": 2339
        }
    }
]